# 事前动态日前上备用研究

本研究继续处理干季、风光0.8倍、负荷1.1倍的未验证常规候选日。原完整运行备用验收失败，不能事后改称专门设计的压力案例。已有100/250MW恒定附加均未清除执行备用缺额；这些结果不用于选择本次小时、分位、种子或截断上限。

## 事前信息与固定规则

只读评价日的DA负荷/风光预测、固定TIE计划和已提交报价，以及既有资源/预测配置。评价日actual、ID、RT、执行短缺和实际调度均不进入缓冲生成。训练样本为独立合成情景，不是真实历史训练集。

- 训练种子固定900000000至900004095，共4096条，排除评价20260715。
- 原multiscale_v2正向生成器原样产生新的actual与forecast，不调用profile_overrides，也不从本日DA倒推actual。
- 保留相同季节、物理容量、预测版本、风电0.6相关、光伏站点相互独立、AR时序相关和边界截断。各站风光生成后全部按研究倍率缩放一次。本候选为0.8，普通日控制为1.0。
- 候选负荷按已含1.1倍率的load_scale=0.748生成，不再乘1.1；普通日为0.68。与先0.68生成并舍入、再乘1.1的原构造仅有亚毫瓦舍入差，不声称逐字同构。
- 分位固定95%，numpy method='higher'，不调参、不按评价日结果选种子、不截断至希望的容量。

原备用是865+0.03L+0.10RE。满足负荷后仍保有该备用所需的可用容量为：

H(t)=865+1.03L(t)−0.90RE(t)−TIE(t)。

训练误差ε_j(t)=1.03[L_actual,j(t)−L_DA,j(t)]−0.90[RE_actual,j(t)−RE_DA,j(t)]。训练actual来自独立种子，不是评价日actual。

A(t)=max(0,Q95_j[ε_j(t)])仅作离线对照，不进行优化。

B(t)=max(0,Q95_j[max_{k=t,…,该2h块末}(H_DA(k)−H_DA(t)+ε_j(k))])。

固定锚块为00:00至02:00、02:00至04:00，直到22:00至24:00。索引0至7属于首块，每段只看自身到块末，最后一段只含自身。B不是块内统一常数；其额外已知爬坡包含对应k的TIE计划变化。因为候选集合含k=t，B逐段不低于A。添加B是在原DA备用之上，原备用不替换、RT要求不改。1.03/−0.90来自能量和不变RT备用的联合账式；原3%/10%本身仍是启发式余量，因此这是明确的保守叠加采购，不声称各风险项独立校准。

## 已冻结数组和审查

`dynamic_DA_proposal/`包含规范、DA-only输入及哈希、4096×96独立误差矩阵、A/B完整96值、统计和信息边界审查。先冻结规范再采样，先冻结缓冲再优化。

- A最小/中位/最大271.186602/320.047499/366.819091MW，积分7680.409270MW·h。
- B最小/中位/最大271.232540/364.243533/737.015072MW，积分9377.607098MW·h。
- B全部96段支配A，72段严格更大；最高附加发生于16:00，体现16:00至18:00已知爬坡的保守包络。
- 篡改评价actual/ID/RT为非数值毒值不改变选入生成器的DA-only输入。B独立重构误差5.68e-13MW；只改变DA第4段负荷+50MW，B响应最大16.103333MW。各块末B=A，最大差2.27e-13MW。

## 两次有界优化与记录口径

先运行B候选，再按完全同一规则在普通干季1.0风光/1.0负荷生成自身B并运行。不运行候选日A、不进行第三次参数扫描。两次DA仅显式parallel=on，保持1%/600秒/4线程、无已有解热启动；RT恢复原highs_extra={}、1%/180秒及全部原约束。模型仅改变DA备用需求96个右端值，无新增资源、线路、报价、整数、软化硬锚或备用激活规则。

原reserve审计器按不增量的DA公式检查，所以会保留96个DA/unchanged_requirement_up差异。额外逐段审计验证DA=原需求+B、RT需求差0，不能隐藏原passed=false，也不能把归档一致性通过当作备用通过。实际执行短缺、全窗gap、切负荷、越限、弃电、硬锚、现金成本/利润和未完整激活风险分别报告。

训练分资源路径本身满足生成器边界，但将其无条件残差移植到本日DA后，隐含各资源actual未必在[0,铭牌容量]内。因此不能声称B的全部采样路径都是物理可达场景，也不在看到评价结果后对已冻结B再次裁剪。普通日准备新增仅诊断性的越域计数，不改变缓冲公式。

该分位是合成生成器的无条件分时误差分布转移到已知DA曲线，不是条件于观测DA的真实概率，更不是95%单块或全日可靠性保证。已知爬坡的前瞻容量包络不能证明同一容量、工况、库存或网络能力可跨时转移；可能提高开机和弃电成本，或在600秒内更难达到1%最优性。完整激活、故障后线路可交付性等模型边界仍需单独说明。

## B在原不利组合的完整96段结果

B在原干季0.8风光/1.1负荷上实际执行完成。SCUC602.599087秒触及600秒预算，gap2.4172098%，可行报价目标9022009.570092元、有效下界8803928.672844元，未达到1%。DA全部物理松弛为0。RT96最高gap0.8648968%，切负荷、弃电、剩余功率、线路越限均为0，电池/抽蓄2h硬锚满足。

执行上备用仍不足4段：22:30为28.884804MW，23:00为70.307705MW，23:15为73.699623MW，23:30为66.740662MW；积分59.908199MW·h。相对无附加parallel基准，积分下降93.9255%；相对原默认归档下降94.5824%。不能称为备用修复成功。完整激活能量风险资源×窗口计数从无附加parallel的43降到13，但该计数减少也不是完整激活安全证书。

CCGT在DA预开12:00至22:00共10小时，RT按承诺执行；DA GT全天开机，RT实际9小时。实际现金运营成本15148678.771929元，模拟现金运营利润10279226.133060元，较无附加parallel基准分别增加399826.150737元、减少1304366.043800元。

比较有效下界和可行目标，可证明在相同报价目标下，B与无附加模型的真实最优目标差位于998036.116359至1266718.693086元之间。这不是以两个未证明精确最优的incumbent差冒充最优成本差，更不等同于现金成本或结算利润。

### 剩余缺额的事后分解，不用于调整规则

| 时间 | 实际ΔH超B | DA额外未用功率裕量 | RT ES2库存导致功率余量不可兑现 | 实际缺额 |
|---|---:|---:|---:|---:|
| 22:30 | 45.782601 | 16.897796 | 0 | 28.884804 |
| 23:00 | 35.277908 | 5.404045 | 40.433842 | 70.307705 |
| 23:15 | 51.776225 | 12.662669 | 34.586068 | 73.699623 |
| 23:30 | 32.405665 | 8.781990 | 43.116987 | 66.740662 |

单位均MW，缺额=第一列−第二列+第三列。四段DA与RT当前容量工况差均为0，残差为数值精度；ES2增量备用能量边界在后三段恰好绑定。23:15 CCGT已离线、水电固定区间上限441MW、PS1抽水300MW恢复日末硬目标，当前功率容量最多给998.384888MW上备用；再受ES2库存限制34.586068MW，最终供963.798820MW，较要求1037.498444MW短73.699623MW。

证据：`dynamic_B_posthoc_diagnosis/shortage_decomposition.csv`、`baseline_shortage_resources.csv`及`comparison_to_parallel_baseline.json`。该解释没有回调分位、训练种子或时段。

### 结果完整性与收尾失败

原进程96段已经执行完毕，因旧报告程序错误地把四位小数CSV按1e-8比较，最后返回AssertionError。原失败状态保留，完整DA/RT没有重新求解。全精度独立后处理核验DA=原要求+B最大误差1.14e-13MW，所有RT窗口要求差0；CSV正常量化误差分别4.8391e-5和4.9925e-5MW。原reserve检查只剩96个预期DA公式差异，无额外reserve审计违反。独立归档一致性复核通过，但不代表缺额或最优性达标。

结果目录`dynamic_B_dry_lowre_highload/`，完整指标以`postprocessing_recovery/compact_result.json`为准。日志异常行可能显示运行中已修正的磁盘源行；实际执行的旧收尾代码完整保存在`diagnostic_failure_reference/run_dynamic_reserve_before_csv_audit_fix.py`，不应再次运行。

## 普通干季1.0风光/1.0负荷控制

使用本日自己的DA输入，保持同4096种子、95%分位、method='higher'和固定2h规则，未复制不利组合的MW数组。B最小/中位/最大325.894965/414.553249/787.797805MW，积分10535.754898MW·h。

完整96段完成：DA145.984777秒、gap0.7750720%；RT最高gap0.9888431%。DA与全部RT前瞻窗口均无切负荷、备用短缺或其他物理松弛，线路最大2.27e-13MW为数值残差，硬锚满足。原reserve审计仍按原公式保留96条有意DA差异，独立增量审计严格通过。CCGT仍全天关，实际GT在线2.25小时，完整激活能量风险记录11个资源×窗口。

| 指标 | 普通日原返回方案 | 普通日B返回方案 |
|---|---:|---:|
| DA报价目标元 | 2776764.039275 | 3007584.382089 |
| DA弃电MWh | 679.145633 | 789.773530 |
| 实际RT弃电MWh | 932.827320 | 587.207424 |
| 现金运营成本元 | 10041063.532041 | 9904748.574655 |
| 现金收入元 | 17591772.712270 | 17054053.152815 |
| 模拟现金运营利润元 | 7550709.180229 | 7149304.578160 |
| DA SCUC秒 | 12.987278 | 145.984777 |
| RT GT在线小时 | 5 | 2.25 |

普通日原DA采用highs_extra={}，B采用parallel=on。上述弃电、现金、计划与时间是实际返回方案之差，不能归因为预留公式的单一因果；本轮没有普通日parallel无附加的第三组，也不追加。原不利组合则已有同parallel策略的无附加对照。优化器上下界仍可证明两个数学模型的真实DA最优报价目标增加范围为207509.398660至233736.619699元，不等于实际现金成本增幅。

普通日残差移植越域诊断中，5资源×4096样本×96时段共1966080个资源时段，31787个隐含值低于0，31288个高于铭牌，合计63075个（3.2082%）。这不是系统故障概率，也不能用来宣称95%可靠度。该诊断不参与缓冲计算、不再次裁剪路径。详见`dynamic_DA_nominal_proposal/residual_transfer_domain_diagnostic.json`。

普通日最初毒值测试把保留的DA浮点值重新CSV序列化，严格逐值相等检查失败，随后因审计文件不存在而在建模之前停止；没有运行SCUC/RT。该准备失败完整保留在`dynamic_B_dry_nominal_preparation_attempt1/`。改为原DA单元格字符串原样保留、仅替换禁用列后，测试通过，才启动唯一普通日DA/RT。规则、缓冲数组和种子均未改变。

## 本轮结论

两项预先限定的B研究已全部终态。B在原不利组合显著降低缺额，却仍有4段执行缺额且DA未达1%，不能作为已修复的常规场景发布，也没有修改默认。普通日能维持无松弛，但并未证明普遍更优或具备现实概率可靠性。继续工作应由新的、可解释的承诺和库存可交付性设计来定界，不应据本日实际缺额逐小时回调裕度。本轮没有第三案。

紧凑比较：`dynamic_reserve_comparison.json`；完整运行分别为`dynamic_B_dry_lowre_highload/`及`dynamic_B_dry_nominal/`，两者的独立归档一致性检查均通过。归档一致性不覆盖缺额、最优性或完整激活的实际失败。
