# IEEE39 现货市场出清仿真方案（当前实现版）

> 版本提示（2026-11-03）：本文保留早期方案与试验记录，其中“默认B2/整点相等/区外供电”等表述仅适用于对应历史版本，不是当前默认，也不是历史软目标已严格相等的证明。当前新场景的储能与抽蓄使用每2小时硬锚，原TIE转换为分摊固定负荷；旧场景不会自动迁移。当前采用步骤与最新验证边界以[本次更新与验收](本次更新与验收.md)、[实时两小时储能锚点](实时两小时储能锚点.md)、[联络线负荷转换](联络线负荷转换.md)为准。


> 当前范围为纯现货电能量市场：SCUC→固定整数→同模型SCED，正式量价同源；不含调频、容量市场或额外重定价/RUC。调频研究代码和既有结果已暂停并隔离保留，不作为当前规则。线路罚5000为研究假设（非已核广东值），全网倍率1.2、L2-3最终720MW。系统/逐机/阶段实时展示及主体报价见README。后文历史表与机制保留追溯，不能覆盖当前范围；常规水电现采用研究窗口末硬库容目标、固定日前台数δ但实时功率可调，详见8.4；非四川规则原样复刻。

> 转发版已移除历史在线工作区链接。
> 更新日期：2026-11-02  
> 本文保留历史方案说明；当前行为以本包代码、配置及最新验收说明为准。

以代码为准的当前实现：IEEE39 节点、统一规则 MKT（参考四川、甘肃），日前 SCUC/SCED 节点电价 → 实时 15 分钟滚动（前瞻 2 小时）→ 两级偏差结算，含燃煤、燃气、风光、水电（库容型/径流式）、储能、抽水蓄能和区外来电。

## 目录

- [1 概述与总体流程](#1-概述与总体流程)
- [2 算例：IEEE39 改造](#2-算例ieee39-改造)
- [3 统一规则 MKT 参数](#3-统一规则-mkt-参数)
- [4 各类资源报价与参与方式](#4-各类资源报价与参与方式)
- [5 预测与误差数据生成](#5-预测与误差数据生成)
- [6 日前 SCUC / SCED 模型](#6-日前-scuc--sced-模型)
- [7 抽水蓄能 PS1（规则同储能）](#7-抽水蓄能-ps1规则同储能)
- [8 水电建模与依据（库容型/径流式）](#8-水电建模与依据库容型径流式)
  - [8.1 电站与参数](#81-电站与参数)
  - [8.2 日前：边界与约束](#82-日前边界与约束)
  - [8.3 库容型与径流式](#83-库容型与径流式)
  - [8.4 实时处理](#84-实时处理)
  - [8.5 算例结果](#85-算例结果)
  - [8.6 简化与待完善](#86-简化与待完善)
- [9 实时滚动 SCED](#9-实时滚动-sced)
- [10 结算](#10-结算)
- [11 默认场景典型结果](#11-默认场景典型结果)
  - [加抽蓄前后对比](#加抽蓄前后对比)
- [12 求解与性能](#12-求解与性能)
- [13 软件结构与网页界面](#13-软件结构与网页界面)
- [14 假设值与待核实清单](#14-假设值与待核实清单)
- [15 后续扩展](#15-后续扩展)
- [16 规则出处](#16-规则出处)

## 1 概述与总体流程

```mermaid
flowchart LR
    IN(["边界条件<br/>负荷/风光日前预测、报价版本、<br/>联络线计划、机组状态"])
    SCUC["日前 SCUC<br/>96 点 MILP：启停、储能 0-1、水电台数"]
    SCED["日前 SCED<br/>固定整数 LP，对偶得 LMP"]
    RT["实时滚动 SCED<br/>每 15 min，窗口 2 h，只执行首时段"]
    ST["两级结算<br/>日前量×日前价 + 偏差×实时价"]
    OUT(["输出与网页展示<br/>CSV / 图表 / Streamlit"])
    IN --> SCUC
    SCUC -->|启停计划| SCED
    SCED -->|日前曲线、SOC| RT
    RT -->|实时量价| ST
    ST --> OUT
```

| 项 | 内容 |
|---|---|
| 网络 | IEEE39（10 机 39 节点），直流潮流 PTDF，参考母线 31，46 条支路（含变压器） |
| 时间 | 运行日 2026-07-15（丰水期），96 点 × 15 min |
| 规则 | 自有统一规则 MKT，参数取自川V4.0、甘V3.2 等，逐项注明出处（第 3 节） |
| 价格 | 节点边际电价 LMP = 能量价 λ + 阻塞分量，限制在 [0, 800] 元/MWh |
| 实时 | 不设独立日内市场（甘肃模式）；储能默认 B2 整点锚定 |
| 求解器 | Pyomo + HiGHS 1.15.1 |

## 2 算例：IEEE39 改造

| 资源 | 类型 | 节点 | 容量 MW | 关键参数 | 启动费 |
|---|---|---|---|---|---|
| C1 | 燃煤 | 31 | 646 | Pmin 290；爬坡 9.7 MW/min；最小开/停 8 h；空载 6000 元/h | 冷/温/热 60/40/25 万元 |
| C2 | 燃煤 | 32 | 725 | Pmin 325；爬坡 10.9；最小开/停 8 h；空载 6500 元/h | 70/45/28 万元 |
| C3 | 燃煤 | 38 | 865 | Pmin 390；爬坡 13.0；最小开/停 8 h；空载 7500 元/h | 80/52/32 万元 |
| CCGT | 燃气联合循环 | 35 | 687 | Pmin 310；爬坡 27.5；最小开/停 4 h；空载 9000 元/h；初始停机 | 30/22/15 万元 |
| GT | 燃气单循环 | 36 | 300 | Pmin 75；爬坡 27.0；最小开/停 1 h；空载 4000 元/h；初始停机 | 6/5/4 万元 |
| W1 | 风电 | 30 | 1040 | 出力上限 = 预测 | — |
| W2 | 风电 | 37 | 564 | 出力上限 = 预测；与 W1 误差相关 0.6 | — |
| PV1 | 光伏 | 33 | 652 | 出力上限 = 预测 | — |
| H1 | 水电（单库） | 34 | 4×127 | 稳定运行区 45–60、85–127 MW/台；耗水率 1.2 m³/s/MW；丰水期来水 560 m³/s；库容 8000–20000 万m³，初/末 18000；生态流量 80 m³/s；日电量 ≤12000 MWh | — |
| H2（可选，默认关闭） | 径流式水电 | 20 | 小型 | H1 下游，滞时 1 h；日调节池 pondage，日末库容回到初值；无日电量约束 | — |
| PS1 | 抽水蓄能 | 2 | 2×300 | 假设值：发电最小 150 MW/台，抽水定速 300 MW/台；e_gen 9.6、e_pump 12.6 MWh/万m³（综合效率 76%）；上库 60–450 万m³，满发约 6.2 h；申报日末上库库容 200 万m³（= 初值）；市场规则同储能 | 发电 2000 / 抽水 4000 元 |
| ES1 | 储能 | 19 | 100 / 200 MWh | η充=η放=0.95；SOC 0.1–0.9；初始 0.5；申报期末 0.5 | — |
| ES2 | 储能 | 16 | 200 / 400 MWh | 同上 | — |
| ES3 | 储能 | 25 | 100 / 200 MWh | 同上 | — |
| TIE | 区外来电 | 39 | 1100 | 固定计划 = 1100 × 标幺日曲线（0.75–0.95） | — |
| 负荷 | 固定负荷 | 全网 | 峰值 4253 | case39 节点负荷占比 × 标幺日曲线 × load_scale 0.68 | — |

原 case39 的 10 台机按上表改为燃煤、燃气、风、光、水电和区外来电，另在 16、19、25 节点加装储能。机组技术与成本参数均为假设值。

### 线路限额压缩（制造阻塞，假设值）

| 支路 | 原限额 MW | 系数 | 有效限额 MW |
|---|---|---|---|
| L16-19 | 600 | 0.6 | 360 |
| L2-25 | 500 | 0.6 | 300 |
| L25-26 | 600 | 0.7 | 420 |
| T6-31（变压器） | 1800 | 0.5 | 900 |
| T2-30（变压器） | 900 | 0.7 | 630 |

其余支路用 case39 原限额。典型日实际阻塞集中在 L2-3（日前 66 个时段）和 L16-19（34 个时段）。

## 3 统一规则 MKT 参数

*全部参数在 `config/modes.yaml`，可在网页“边界条件”页修改。*

| 参数 | 取值 | 出处 / 说明 |
|---|---|---|
| 定价方式 | 节点边际电价 LMP | 甘V3.2 发电侧节点电价；川为系统电价，本项目统一用 LMP |
| 申报/出清上限 | 800 元/MWh | 川V4.0 附件3（甘申报 500、出清 650） |
| 申报/出清下限 | 0 元/MWh | 假设值：介于川 −50 与甘 40 之间 |
| 报价段数 | 3–10 段；储能 1–5 段 | 最多 10 段两省一致；最少 3 段为假设值；储能 1–5 段取川V4.0 |
| 段价 | 严格递增，步长 10 元/MWh | 严格递增取川V4.0；步长取甘V3.2 |
| 每段最小长度 | ≥ 装机 10% | 甘V3.2 |
| 相邻段价差上限 | 150 元/MWh（煤电首段→第 2 段除外） | 川V4.0 β2 |
| 煤电首段 | 0 ~ 最小技术出力 | 两省一致 |
| 储能报价 | 放电最低价 > 充电最高价 | 川V4.0 |
| 启动状态 | 热 <8 h、温 8–72 h、冷 >72 h | 川V4.0 三态 |
| 用户侧 | 负荷固定，不报价 | 两省用户侧报量不报价 |
| 区外来电 | 按联络线计划固定 | 川V4.0 7.5.2 / 甘V3.2 联络线终计划作边界 |
| 正备用 | R⁺ = 0.03·D̂ + 0.10·P̂_RE + max(N-1 缺额, 最大单机) | N-1/最大单机项取甘V3.2；0.03、0.10 为假设值（DL/T 5429 负荷备用 2%–5%） |
| 负备用 | R⁻ = 0.03·D̂ | 基本规则第四十六条要求设正负备用；系数为假设值 |
| 备用提供者 | 燃煤、CCGT、GT、水电（风光置信 0、储能与抽蓄不计） | 甘V3.2 有风光置信项但未给数值，取 0（假设值） |
| 调度罚因子 | 平衡 1e6、断面 1e5、备用 1e5 元/MWh | 平衡、断面取甘工作方案；备用为假设值 |
| 历史定价罚因子（已停用） | 平衡 1e4、断面 500、备用 500 | 仅兼容旧参数；当前标准SCUC/SCED不使用 |
| 日前储能期末 SOC / 抽蓄日末上库库容 | 申报即硬约束，未申报由出清决定 | 川V4.0 7.7.4、附件8 式(20)；抽蓄按同一规则类推 |
| 实时周期与窗口 | 每 15 min 滚动未来 2 h，只执行首时段 | 甘V3.2 第六十三条 |
| 实时时序 | T−30 读边界，T−30~T−15 求解，T−15 下发 | 甘V3.2 第六十三条 |
| 实时启停 | 煤电、CCGT 沿用日前；GT 窗口内决策 | 煤电启停日前确定取甘V3.2 第十八条；GT 快速启停为假设做法（参考基本规则第五十四条） |
| 实时水电 | 固定日前稳定区台数δ，功率自由优化；实际V/P接续，每窗末V硬匹配日前同钟点，DA/RT均有爬坡 | 新研究策略，非四川规则原样；旧fixed_da仅作历史对照 |
| 实时储能/抽蓄锚点 | B2：各整点以 E_RT = E_DA（抽蓄为上库库容）为带罚软锚点目标 | 研究设置，广东对应条款未核实；B1 参考甘V3.2 运营细则附录5 第9项 |
| 独立日内市场 | 默认关闭（代码保留，可开启对比） | 甘肃模式不设；川V4.0 8.1 为事件触发 |
| 结算 | 两级结算，15 min | 甘工作方案两级结算；统一 15 min 为假设值（川：储能 15 min、其他 1 h） |

## 4 各类资源报价与参与方式

*报价为缺省版本 v1（假设值），可按版本编辑；提交时按第 3 节规则校验，违规不能保存。*

| 资源 | 报价 | 日前 | 实时 | 结算 |
|---|---|---|---|---|
| 燃煤 C1–C3 | 报量报价 6 段：首段 0~Pmin 0 元，其后 300/320/340/370/410；另报启动费、空载费 | SCUC 决定启停与出力 | 启停锁定日前，出力在 SCED 中再优化 | 两级结算 |
| 燃气 CCGT | 6 段 420、520–600 元；启动费、空载费 | SCUC 决定启停 | 启停锁定日前，出力再优化 | 两级结算 |
| 燃气 GT | 6 段 550、650–750 元；启动费、空载费 | SCUC 决定启停 | 窗口 MIP 内可启停（快速启停） | 两级结算 |
| 风电 W1/W2、光伏 PV1 | 报量报价 5 段 0/20/40/60/80 元，出力上限 = 日前预测（可在报价中申报 96 点预测） | 可弃电 | 上限 = 窗口预测，首时段 = 实际 | 两级结算，预测误差进入偏差 |
| 水电 H1（库容型） | 报量报价 5 段 100/130/160/200/240 元 | 单库水量平衡、振动区、日电量、期末库容约束下按报价优化（见第 8 节） | 当前固定日前台数δ但功率可调，滚动末V硬匹配日前同钟点 | 可能产生能量偏差，按两级结算 |
| 水电 H2（径流式，可选） | 缺省 planned：0 价价格接受者，按来水不弃电（川V4.0 7.7.2 方式一；7.4.4 针对新建机组，此处类推，属假设） | 日调节池平衡，日末库容回初值 | 沿用所选水电滚动策略及库容约束 | 新策略不预设偏差为0 |
| 抽蓄 PS1（规则同储能） | 发电 3 段 420/450/480 元 ≙ 放电，抽水单一价 300 元 ≙ 充电；发电最低价 > 抽水最高价；申报日末上库库容 200 万m³ | 工况 0-1、台数整数，正常参与定价；申报日末库容为硬约束 | 同储能：抽/发工况与台数在窗口 MIP 内决策，默认 B2 整点锚定上库库容（可选 B1、A） | 发电、抽水分两个主体两级结算；不计容量电费 |
| 储能 ES1–ES3 | 放电 3 段 420/450/480 元，充电 3 段 300/280/260 元；申报期末 SOC | 0-1 充放互斥，期末 SOC 硬约束 | 沿用日前报价进 SCED，B2 整点锚定 | 充、放分别结算 |
| 区外来电 TIE | 不报价，固定计划 | 固定注入 | 固定注入 | 按日前价结算，偏差为 0 |
| 负荷 | 不报价，固定 | 日前用日前预测 | 首时段实际、其余用超短期预测 | 两级结算，按节点价 |

## 5 预测与误差数据生成

实际曲线 = 标幺日曲线（假设形状）× 容量或峰值。各阶段预测 = 实际 − 误差，误差用 AR(1) 生成，只作为数据工具，不进入出清模型。

$$
e_t = \varphi\, e_{t-1} + \sigma\sqrt{1-\varphi^2}\,\xi_t,\qquad \xi_t \sim N(0,1)
$$


| 对象 | σ 基准 | 日前 σ | 日内 σ | 实时 σ | φ |
|---|---|---|---|---|---|
| 风电 | 装机 | 15% | 6.5% | 3% | 0.96 |
| 光伏（仅白天） | 装机 | 12.5% | 5% | 2.5% | 0.92 |
| 负荷 | 当时负荷 | 2.5% | 0.75% | 0.4% | 0.95 |

- 越晚越准：日内、实时误差 = 同一条噪声按 σ 比例缩小 + 30% 独立噪声。
- 风光预测截断到 [0, 装机]；W1 与 W2 误差相关系数 0.6；光伏夜间误差为 0。
- 日前出清用日前预测；实时窗口首时段用实际值，其余用超短期（实时）预测。
- 网页可改 σ、φ，也可上传 96 点实际或日前预测覆盖（profile_overrides.csv）。

## 6 日前 SCUC / SCED 模型

### 目标函数

$$
\min \sum_t \Big[ \sum_{g,k} c_{gk}\, p_{gkt}\,\Delta t + C^{NL}_g u_{gt}\,\Delta t + \sum_s C^{SU}_{gs}\, y_{gst} + \text{风光/水电段价} + \text{储能放电段价} - \text{储能充电段价} + \text{弃水罚} + \text{松弛罚} \Big]
$$


负荷固定，所以等价于社会福利最大化。启动费按热/温/冷三态（停机时长 8 h、72 h 分界）。

### 主要约束

- 火电：Pmin·u ≤ P ≤ Pmax·u；分段 p_k ≤ L_k；u_t − u_{t−1} = v_t − w_t；最小开停机时间；爬坡；分状态启动 y_s ≤ Σ w。
- 风光：P ≤ 预测，分段报价，可弃。
- 水电（单库）：V_t = V_{t−1} + (Q_in − 1.2·P_h − Q_spill)·Δt·0.36；V_min ≤ V ≤ V_max；发电流量 + 弃水 ≥ 生态流量；V_96 ≥ V_end；日电量 ≤ e_day；按稳定运行子区的台数 δ（整数 0–4）建模振动区。
- 抽蓄（全厂级）：工况 xg + xp ≤ 1；台数 ngen、npump 为整数；Vu_t = Vu_{t−1} + (Pp/e_pump − Pg/e_gen)·Δt；上下库容限；申报日末上库库容（硬约束，同储能期末 SOC）；每小时内工况不变；启动次数上限。
- 储能：u_ch + u_dis ≤ 1（0-1 变量）；分段 p_k ≤ L_k·u；E_t = E_{t−1} + (η_c·P_c − P_d/η_d)·Δt；SOC 上下限；申报期末 SOC 时 E_96 = soc_end·E_cap（硬约束）。
- 网络：节点注入 inj_n = 发电 − 负荷 − 充电；Σ inj = 0；−F̄ ≤ PTDF·inj ≤ F̄（带罚松弛）。
- 备用：Σ 上调备用 ≥ R⁺，Σ 下调备用 ≥ R⁻；火电 r⁺ ≤ Pmax·u − P，r⁻ ≤ P − Pmin·u；水电按所在子区上下限。

$$
R^+_t = \rho_L \hat D_t + \rho_{RE} \hat P^{RE}_t + \max(\text{N-1 缺额},\ \text{最大单机}),\qquad R^-_t = \rho^-_L \hat D_t
$$


### SCED 与节点电价

1. **SCUC（MILP）**：求启停 u/v/w、水电台数 δ、储能状态 u_ch/u_dis，gap 0.2%。
2. **固定整数 → SCED（LP）**：同一模型仅固定整数变量，保持相同目标、约束、数据与原调度罚因子，连续变量重新优化。物理量和原始节点电价来自同一次SCED；不再更换罚因子或放松锚点重定价。SCUC限时/退化导致的连续出力变化单独记录，不能锁死连续出力。
3. **读取对偶**：节点注入约束对偶 ÷ Δt 即节点 LMP（元/MWh），并按 λ 与线路影子价格分解。
4. **限价**：LMP 限制在 [0, 800]，截断差额在对账中单列。

$$
LMP_{n,t} = \lambda_t - \sum_l PTDF_{l,n}\,(\mu^+_{l,t} - \mu^-_{l,t})
$$


分解结果与直接对偶逐点核对，误差约 1e-12。

## 7 抽水蓄能 PS1（规则同储能）

PS1 放在节点 2：W1 风电经 T2-30 汇入节点 2，L2-25 限额被压缩，弃风集中在此处；节点 2 没有其他资源。市场规则与独立储能保持一致（`modes.yaml` → `MKT.pumped.rules: storage`），只保留抽蓄自身的物理约束（全厂工况、台数、上下库、启动与转换）。原来的“定价时出力固定”“实时 ±20 万m³ 带宽”等选项已删除。物理参数均为假设值（300 MW 级定速机组典型量级）。

| 项 | 规则（同储能） | 依据 |
|---|---|---|
| 报价 | 报量报价 price_quantity：发电曲线 ≙ 放电、抽水报价 ≙ 充电；段数按储能 1–5 段；发电最低价 > 抽水最高价 | 川V4.0 7.7.4（储能）；广东抽蓄征求意见稿 6.1、6.2 |
| 定价 | 正常参与出清和节点电价形成（已删除 fixed / band 定价选项） | 同储能 |
| 工况 | 抽/发 0-1 互斥，台数整数（全厂级） | 同储能 0-1 |
| 日前日末库容 | 申报日末上库库容 vup_end 即硬约束（≙ 申报期末 SOC），缺省 200 万m³；不申报则由出清决定 | 川V4.0 7.7.4、附件8 式(20)（按储能类推） |
| 实时 | 同储能开关 realtime.storage：sced_anchor，默认 B2 整点 Vu_RT = Vu_DA；可选 B1 窗口末 ±5%、A 执行日前曲线；锚点松弛罚保留原假设；触发后仍直接用同一次SCED对偶，不另行放松约束重定价 | 同储能（第 9 节） |
| 备用 | 同储能 storage_reserve（默认 false，不提供） | 假设做法 |
| 结算 | 发电、抽水两个主体，日前 + 实时偏差两级结算；不计容量电费 | 633号 二（二）、三（一）；基本规则 第三十四条 |

### 模型约束

| 约束 | 实现 |
|---|---|
| 工况互斥 | xg + xp ≤ 1（0-1） |
| 台数与出力 | ngen、npump 为 0..2 整数；单机上下限 × 台数；定速抽水 300 MW/台（变速机组可调 210–300） |
| 上下库 | 60 ≤ Vu ≤ 450 万m³；下库 = 总水量 520 − 上库，≥ 60 |
| 日末库容 | 申报日末上库库容（缺省 200 万m³ = 初值）为日前硬约束；实时按锚点规则跟踪 |
| 工况步长 | mode_step_periods = 4：每小时内工况、台数不变（工程简化） |
| 启动与转换 | 每台每日发电启动 ≤ 4、抽水 ≤ 2；抽↔发转换间隔 |
| 目标函数 | + 发电报价 × 出力 − 抽水报价 × 抽水功率 + 启动费 |

$$
Vu_t = Vu_{t-1} + \left( \frac{Pp_t}{e_{pump}} - \frac{Pg_t}{e_{gen}} \right)\Delta t
$$


## 8 水电建模与依据（库容型/径流式）

*`regulation` 字段切换：reservoir（H1，默认）/ run_of_river（H2，可选，默认关闭）。*

水电分两步处理：日前由 SCUC 按电站报价，在水量、库容、日电量、振动区约束下优化 96 点出力；实时现固定日前台数δ、功率再优化，并以实际库容/功率接续，硬匹配窗口末日前库容。下面依次说明参数、日前边界与约束、两类电站的区别、实时处理、算例结果和简化。

> **依据标注**：“川V4.0 条款号”为已下载原文核对过的条款；“摘要来源”为原文未能下载、依据公开摘要；“类推”为条款对象不同、按相同思路借用；“假设”为本项目自定的数值或做法。

### 8.1 电站与参数

*数值全部为假设值，`config/units.yaml` → `hydro`。*

| 参数 | H1 库容型（默认） | H2 径流式（可选） | 说明 |
|---|---|---|---|
| 节点 / 机组 | 34；4 × 127 MW | 20（H1 下游）；2 × 50 MW | 算例设定 |
| 稳定运行区（每台） | 45–60、85–127 MW（60–85 为振动区） | 20–50 MW | 假设 |
| 耗水率 h | 1.2 m³/s/MW，固定 | 5.0 m³/s/MW（低水头） | 假设；对应川V4.0 7.4.8 电站申报的“次日平均发电耗水率” |
| 来水 q_in（丰 / 枯） | 560 / 220 m³/s，全天恒定 | 30 / 10 m³/s + H1 出库（滞后 4 个时段 = 1 h） | 假设；对应 7.4.8 的 96 点区间来水预测（本模型取常数） |
| 库容（丰） | 8000–20000 万m³，初值 18000 | 日调节池 pondage = 0（纯径流） | 假设；以库容代水位 |
| 库容（枯） | 8000–24000 万m³，初值 15000 | 同上 | 假设 |
| 期末库容 v_end（丰 / 枯） | ≥ 18000 / ≥ 15000 万m³（= 初值） | = 初值 | 假设 |
| 生态流量 q_eco（丰 / 枯） | 80 / 60 m³/s | 80 / 60 m³/s | 假设 |
| 日电量 e_day（丰 / 枯） | ≤ 12000 / ≤ 5000 MWh；下限不设 | 不设 | 假设 |
| 弃水罚 M_H | 50 元/(m³/s·15 min) | 200 元/(m³/s·15 min) | 假设 |
| 报价 v1 | 5 段 × 101.6 MW：100 / 130 / 160 / 200 / 240 元/MWh | planned：0 价，价格接受 | 假设 |

### 8.2 日前：边界与约束

| 边界 | 谁提供 / 何时 | 模型中的量 | 依据 |
|---|---|---|---|
| 平均发电耗水率 | 水电站，竞价日 9:45 前申报次日值 | h（全天常数） | 川V4.0 7.4.8 |
| 96 点区间来水预测 | 水电站，竞价日 9:45 前 | q_in（本模型取季节常数） | 川V4.0 7.4.8 |
| 上游出库与水流时滞 | 梯级上游电站的出清结果 | Q^up(t − lag)，仅 H2 | 川V4.0 7.4.9；附件2（三）(13) |
| 日电量约束 | 调度机构根据水位变化趋势确定 | E_day（可选下限 E_min） | 川V4.0 7.4.10；附件8 式(16) |
| 水位控制要求 | 水电站 9:45 前申报特殊要求，调度机构确认；需固定出力的机组作价格接受者 | V_end（期末库容下限） | 川V4.0 7.4.11 |
| 库容（水位）上下限 | 电站运行参数 | V_min、V_max | 附件8 式(17) |
| 生态流量、最小下泄 | 水行政主管部门要求 | Q_eco | 附件2（三）(6)(8)；附件8 式(17)；水资管〔2020〕67号 |
| 稳定运行区（振动区） | 电站运行参数 | 子区 [P^min_z, P^max_z] | 附件2（三）(10)；附件8 式(15) |
| 报价曲线 | 水电站（库容型） | 5 段量价 | 川V4.0 7.7.2 方式二 |

SCUC 中 H1 的决策变量：各稳定运行子区开机台数 n（整数）、子区出力 p、报价段出力、弃水流量 Q_sp 和库容 V。约束如下（Δt = 0.25 h，系数 0.36 把 m³/s·h 换算为万m³）。

$$
\text{(1) 水量平衡}\quad V_t = V_{t-1} + 0.36\,\Delta t\,\big[ q_{in} + Q^{up}_{t-lag} - h P_t - Q^{sp}_t \big]
$$

$$
\text{(2) 库容}\quad V_{min} \le V_t \le V_{max},\qquad \text{(3) 期末}\quad V_T \ge V_{end}
$$

$$
\text{(4) 日电量}\quad \sum_t P_t\,\Delta t \le E_{day},\qquad \text{(5) 生态流量}\quad h P_t + Q^{sp}_t \ge Q_{eco}
$$

$$
\text{(6) 振动区}\quad P_t = \sum_z p_{z,t},\quad n_{z,t} P^{min}_z \le p_{z,t} \le n_{z,t} P^{max}_z,\quad \sum_z n_{z,t} \le N
$$

$$
\text{(7) 目标项}\quad \sum_t \Big[ \sum_k c_k\, p_{k,t}\,\Delta t + M_H\, Q^{sp}_t \Big]
$$


| 约束 | 作用 | 依据 |
|---|---|---|
| (1) 水量平衡 | 把发电和库容连起来：某时段少发，水就留在库里供后面用，水电因此能在日内转移电量 | 附件8 式(17)；川V4.0 7.4.9（梯级耦合） |
| (2) 库容上下限 | 防止放空或超蓄（以库容代水位） | 附件8 式(17) |
| (3) 期末库容下限 | 防止日前把库放空换取当日收益，保护次日；只设下限，多余的水可以留存 | 川V4.0 7.4.11；附件8 式(17) 为区间，只设下限属简化 |
| (4) 日电量上限 | 调度按水位趋势给出全天可发电量，决定当日用多少水 | 川V4.0 7.4.10；附件8 式(16) |
| (5) 生态流量 | 每个时段下泄不低于要求，来水少时迫使开机或弃水 | 附件2（三）(6)(8)；附件8 式(17) |
| (6) 振动区 | 开机台数为整数，单机出力不落在 60–85 MW | 附件8 式(15)；附件2（三）(10) |
| (7) 段价与弃水罚 | 段价相当于电站对水的估值：节点价低于段价就少发、蓄水；弃水罚使模型先发电后弃水 | 川V4.0 7.7.2；附件8 目标函数弃水惩罚项 M_H（取值为假设） |
| 备用 | 上调 r⁺ ≤ 所在子区上限 − 出力；水电计入备用提供者 | 第 3 节备用规则 |
| 出库上限（可选） | h·P + Q_sp ≤ Q_out,max，默认不设 | 附件2（三）(7) |

### 8.3 库容型与径流式

| 项目 | 库容型 H1（reservoir） | 径流式 H2（run_of_river） |
|---|---|---|
| 调节能力 | 有调节水库，可在日内（及跨日）转移水量 | 无调节或日调节池（pondage，默认 0），来水基本即发 |
| 库容约束 | V_min ≤ V ≤ V_max | V_min = V0 − pondage，V_max = V0 |
| 期末库容 | V_T ≥ V_end | V_T = V0（回到初值） |
| 日电量约束 | ≤ E_day | 不设 |
| 报价 | 报量报价（川V4.0 7.7.2 方式二） | planned：0 价价格接受者（7.7.2 方式一：径流式可按申报价格下限全容量申报） |
| 弃水 | 罚 50，只在库满或电量受限时出现 | 罚 200；来水超过满发流量即弃水 = 弃电 |
| 依据 | 川V4.0 7.4.10、7.4.11；附件8 式(15)(16)(17) | 7.7.2 方式一；7.4.4 针对新建机组（径流式按不弃电），此处类推，属假设 |

### 8.4 实时处理

*`modes.yaml` → `MKT.realtime.hydro: window_end_da`（当前研究默认）。*

| 项目 | 做法 | 依据 |
|---|---|---|
| 当前研究默认 | 固定日前各稳定区台数δ，实时有功功率自由优化；实际库容V与已执行功率P作为下一窗口起点；DA/RT均有爬坡约束 | 用户授权论文研究策略，不宣称四川规则原样 |
| 窗口末硬目标 | 通常2h窗口末V等于日前同绝对钟点V；日末按剩余时段截断；等式无软松弛和追踪罚值 | 硬约束研究假设；不是储能带罚软锚点 |
| 失败处理 | 若目标在物理边界/台数/爬坡下不可达，窗口求解失败；保留已执行前缀，不执行失败窗、不产生完整日结算、不偷偷降级为软约束 | 工程可观测性与结果完整性约束 |
| 能量偏差 | 即使来水与日前相同，时段间再调度仍可能产生P_RT−P_DA；按日前+实时偏差两级结算 | 不再预设水电偏差恒为0 |
| 历史 fixed_da | 原样执行日前台数和功率；保留旧算例解释，不作为新增默认策略 | 历史研究设置，不是监管强制固定曲线 |

界面分别展示当前已执行V/P、窗口末目标V、前瞻计划末V及偏差。前瞻末V不是当前状态，不能重复累计；库容单位为万m³，爬坡是电站聚合端点包络，依机组参数以MW/min计；当前默认每台40 MW/min为研究假设，不代表逐台动态/最小开停时间证明。对日末截断、实际状态接续及不可达目标必须单独测试。没有新增独立日内交易、调频、容量或重定价环节。

### 8.5 历史fixed_da算例结果（不代表当前硬窗口目标策略）

*2026-07-15 丰水期，报价 v1。数据来自 `outputs/full_2026-07-15_MKT_wet_v1_ps_off` 与 `_ps_on`；库容单位 万m³。*

| 指标 | 无抽蓄 | 有抽蓄 | 限值 / 说明 |
|---|---|---|---|
| 发电量 MWh（日前 = 实时） | 10050.7 | 10123.5 | E_day 12000，未起作用 |
| 弃水 | 0 | 0 | — |
| 库容 起 / 最高 / 日末 | 18000 / 18635 / 18497 | 18000 / 18608 / 18465 | V_max 20000、V_end 18000，均未起作用 |
| 最小发电流量 m³/s | 274.5 | 242.5 | Q_eco 80，未起作用 |
| 开机台数（时段数） | 4 台 86、3 台 6、2 台 4 | 4 台 92、3 台 3、2 台 1 | 振动区起作用 |
| 满发 508 MW 的小时 | 6–8 时、17–23 时 | 6 时、16–23 时 | 单机上限起作用 |
| 日前节点 34 价 = H1 段价的时段 | 32 / 96 | 25 / 96 | H1 为本节点边际机组 |
| 出力与节点 34 日前价相关系数 | 0.83 | 0.78 | — |
| 结算金额（万元）/ 均价（元/MWh） | 297.0 / 295.5 | 289.3 / 285.8 | 实时偏差 0 |

- 丰水期默认场景下，水量类约束（日电量、库容上限、期末库容、生态流量）都没有起作用；起作用的是单机上限、振动区和网络阻塞。
- 午间减发由阻塞造成：无抽蓄时 10–15 时节点 34 日前阻塞分量 −115 ~ −160 元/MWh、节点价 160–205，H1 在 11–14 时降到 245–305 MW；有抽蓄时 12–14 时节点价 85–123，H1 降到 233–330 MW。
- 少发的水存进水库（无抽蓄时库容 18186 → 18635），晚高峰满发用掉一部分；全天平均发电流量约 503–506 m³/s，低于来水 560，日末库容仍比初值多约 465–497 万m³。
- 定价作用：H1 是节点 34 的边际机组（无抽蓄 32 个、有抽蓄 25 个时段节点价恰好等于其某段报价），出力随节点价升降。
- 实时：有抽蓄方案 9–11 时节点 34 实时价 729–791 元/MWh，H1 仍按日前 252–425 MW 运行，fixed_da 下不响应实时价格。
- 枯水期（来水 220、E_day 5000）日电量和期末库容可能起作用，本次未运行。

### 8.6 简化与待完善

- 固定耗水率：未建 NHQ 曲线（附件2（三）(9)）和水头–耗水率曲线（(12)），出力与水头无关。
- 以库容代水位：不建水位–库容曲线，水位约束按库容表示。
- 期末库容只设下限；附件8 式(17) 为区间 [V_min,end, V_max,end]。
- 来水确定且全天恒定，实时暂不考虑来水偏差；新策略仍允许功率相对日前变化，不预设电量偏差为0。
- 没有日末水价值：留存的水不计收益；E_day、V_end 外部给定，未与中长期调度衔接。
- 同型机组聚合为各子区开机台数，不区分单台，不计水电启停费。
- 生态流量对应出力“不参与定价”（基本规则第三十二条（三））未实现。
- 梯级只用 H2 演示（默认关闭），未建防洪、航运、反调节约束；出库上限、日电量下限默认不设。

## 9 实时滚动 SCED

1. **T−30 读取边界**：当前机组状态、实际 SOC、库容；窗口 [t, t+8) 共 2 h，日末截断。
2. **窗口 MIP**：按锁定规则固定部分整数，求 GT 启停与储能 0-1 状态。
3. **固定整数 → LP 定价**：得到窗口各时段 LMP，只取首时段结算。
4. **执行首时段并滚动**：按首时段出力推进机组状态、SOC、库容，进入下一个 15 min。

### 锁定规则

| 资源 | 实时处理 |
|---|---|
| 燃煤、CCGT | 启停锁定日前，出力在爬坡与限值内再优化 |
| 燃气 GT | 启停在每个 2 h 窗口 MIP 内决策 |
| 水电 | 当前固定日前台数δ，功率可调；实际V/P接续，窗口末V硬匹配日前同钟点，DA/RT爬坡（见8.4） |
| 抽蓄 PS1 | 同储能：抽/发 0-1 与台数在窗口 MIP 内决策；初值 = 实际上库库容；锚点按储能所选模式（默认 B2 整点 = 日前，可选 B1、A） |
| 储能 | 充放 0-1 在窗口 MIP 内决策；初值 = 实际 SOC；锚点按所选模式 |
| 风光 | 首时段上限 = 实际出力，其余 = 超短期预测；可弃 |
| 负荷、联络线 | 首时段负荷用实际值，联络线固定计划 |

### 储能实时模式

*实时均价、尾段均价、最高价单位为 元/MWh；储能偏差损益 充/放 单位为万元。*

| 模式 | 约束 | 实时均价 | 21–24 时均价 | 实时最高价 | ≥700 时段 | 储能偏差损益 | 用时 |
|---|---|---|---|---|---|---|---|
| **B2 整点相等（默认）** | **窗口内各整点 E_RT = E_DA** | **277.3** | **277.9** | **519.6** | **无** | **+0.33 / +1.03** | **176 s** |
| B1 窗口末 ±x | 窗口末 (1−x)E_DA ≤ E_RT ≤ (1+x)E_DA，x = 0.05 | 291.6 | 407.9 | 800 | 时段 86、93 | +0.86 / +2.16 | 168 s |
| A 执行日前曲线 | 充放电功率固定为日前，价格接受者 | 278.6 | 260.9 | 800 | 时段 40 | 0 / 0 | 163 s |

B2 默认：日前出清的 SOC 在每个整点作为带罚软锚点目标，实时只在整点之间调整。B1 在日末锚点进入窗口后需要回充，导致 21:30 和 23:15 价格冲到上限，所以默认改为 B2。锚点设带罚松弛（储能单位MWh；抽蓄单位万m³），可能因可行性或目标代价权衡触发；当前标准流程即使触发松弛，也不再放宽锚点或重新定价；原罚项会影响SCED原始边际价。储能松弛单位为MWh，抽蓄库容松弛为万m³，应分开报告，旧混合max字段不能作为MWh解释。

## 10 结算

$$
R_i = \sum_t \Big[ q^{DA}_{i,t}\, LMP^{DA}_{n,t} + \big(q^{RT}_{i,t} - q^{DA}_{i,t}\big)\, LMP^{RT}_{n,t} \Big]\Delta t
$$

$$
\text{偏差损益}_i = \sum_t \big(q^{RT}_{i,t} - q^{DA}_{i,t}\big)\big(LMP^{RT}_{n,t} - LMP^{DA}_{n,t}\big)\Delta t
$$


- 按 15 min、按所在节点结算；发电为正、负荷和储能充电为负。
- 对账：市场盈余 = 阻塞盈余 Σ μ·F·Δt + 限价截断调整，日前与实时偏差分别核对，残差应为 0。
- 阻塞盈余按线路拆分输出（settlement_line_rent.csv）。

## 11 默认场景典型结果

*2026-07-15 丰水期，报价 v1，储能 B2，全天 96 时段，2026-11-01 运行；本节指标为不含抽蓄的基准。*

不含抽蓄时，实时均价低于日前约 18 元/MWh，预测误差带来约 −16 万元偏差损益，储能没有触发锚点松弛。

| 指标 | 数值 | 说明 |
|---|---|---|
| 日前总报价成本 | 604.3 万元 | 含启动费 22 万元 |
| 日前负荷加权均价 | 291.6 | 元/MWh |
| 实时负荷加权均价 | 277.3 | 元/MWh |
| 实时−日前价差 均值/绝对均值 | −18.0 / 53.9 | 元/MWh |
| 弃电 日前/实时 | 4276 / 2896 | MWh |
| 日前阻塞盈余 | 402.2 万元 | L2-3 363.9、L16-19 38.3 |
| 预测误差偏差损益 | −15.8 万元 | 风 −8.36、光 −5.57、负荷 −1.87 |

### 逐小时负荷加权均价（元/MWh）

| 小时 | 日前 | 实时 |
|---|---|---|
| 0时 | 198.1 | 252.5 |
| 1时 | 177.4 | 40.0 |
| 2时 | 185.7 | 35.0 |
| 3时 | 177.4 | 40.0 |
| 4时 | 177.4 | 244.7 |
| 5时 | 205.6 | 250.7 |
| 6时 | 270.8 | 261.7 |
| 7时 | 378.5 | 267.5 |
| 8时 | 397.4 | 310.0 |
| 9时 | 343.1 | 327.5 |
| 10时 | 303.9 | 340.0 |
| 11时 | 302.6 | 345.0 |
| 12时 | 302.6 | 330.0 |
| 13时 | 302.6 | 325.0 |
| 14时 | 303.7 | 320.0 |
| 15时 | 307.5 | 325.0 |
| 16时 | 317.8 | 320.0 |
| 17时 | 334.8 | 326.0 |
| 18时 | 299.0 | 317.3 |
| 19时 | 304.8 | 304.8 |
| 20时 | 284.7 | 284.7 |
| 21时 | 333.4 | 269.0 |
| 22时 | 360.7 | 265.8 |
| 23时 | 265.7 | 300.1 |

实时 1–3 时风电实际偏大、价格降到 35–40；日前 7–9 时和 21–22 时阻塞较重，实时价更平。

### 分类型结算

*电量 MWh；金额与偏差损益为万元。*

| 类型 | 日前电量 | 实际电量 | 结算金额 | 偏差损益 |
|---|---|---|---|---|
| 燃煤 | 29,512 | 30,937 | 933.5 | +4.33 |
| 区外来电 | 22,880 | 22,880 | 525.1 | 0 |
| 水电 | 10,051 | 10,051 | 297.0 | 0 |
| 风电 | 17,430 | 16,746 | 196.4 | −8.36 |
| 燃气 CCGT | 3,720 | 3,720 | 122.3 | 0 |
| 光伏 | 4,401 | 3,867 | 80.4 | −5.57 |
| 储能放电 | 741 | 739 | 32.2 | +1.03 |
| 燃气 GT | 0 | 300 | 9.3 | −4.33 |
| 储能充电 | −821 | −819 | −16.1 | +0.33 |
| 负荷 | −87,914 | −88,420 | −2,582.2 | −1.87 |

### 历史算例校核（旧fixed_da，不代表当前硬窗口目标）

- ✅ 锚点松弛触发 0 次，调度松弛重算价格 0 次，无切负荷。
- ✅ 水电与日前偏差 0 MW；锁定启停偏差 0；储能无同时充放。
- ✅ 功率平衡误差 1e-12 MW，SOC 方程误差 3e-14 MWh，对账残差 1e-9 元。

### 加抽蓄前后对比

*主结果为缺省报价 v1；v2（演示改价：CCGT +150、ES2 改价）作敏感性对照；电价单位 元/MWh。*

| 指标 | 无抽蓄 | 有抽蓄 | 变化 |
|---|---|---|---|
| 日前目标值（万元） | 604.30 | 559.59 | −44.70 |
| 日前 MIP gap | 0.20% | 0.75% | 1200 s 时限 |
| 日前负荷加权均价 | 291.6 | 305.1 | +13.4 |
| 实时负荷加权均价 | 277.3 | 366.0 | +88.7 |
| 日前峰谷价差（小时） | 220.0 | 226.6 | +6.6 |
| 实时峰谷价差（小时） | 310.0 | 695.0 | +385.0 |
| 日前 / 实时节点价最高 | 620.6 / 519.6 | 638.8 / 800 |  |
| 日前阻塞盈余（万元） | 402.19 | 492.54 | +90.35 |
| 实时偏差阻塞盈余（万元） | 0.00 | 6.01 | +6.01 |
| 日前弃电 MWh | 4276.2 | 1988.5 | −2287.7 |
| 实时弃电 MWh | 2895.9 | 1077.1 | −1818.9 |
| 日前火电开机台时 h | 84.0 | 81.75 | CCGT 12 → 5.5，GT 0 → 4.25 |
| 实时火电开机台时 h | 88.0 | 88.5 | CCGT 12 → 5.5，GT 4 → 11 |
| 抽蓄发电 / 抽水小时（日前） | — | 7 / 8 |  |
| 抽蓄发电 / 抽水 MWh | — | 1828.6 / 2400 | 日前 = 实时；综合效率 76.2% |
| 抽蓄电能量净收入（万元） | — | −11.07 | 发电 日前 35.15 + 偏差 3.37；抽水 −49.60 |

| 实时 8–12 时 | 无抽蓄 | 旧规则（定价固定 + 带宽） | 新规则（同储能） |
|---|---|---|---|
| 8 / 9 / 10 / 11 时实时负荷加权均价 | 310 / 328 / 340 / 345 | 800 / 800 / 795 / 799 | 311 / 679 / 735 / 730 |
| 上调备用缺额最大值 MW | 0 | 304.0 | 0.3 |
| 节点价 ≥ 800 的时段数 | 0 | 16 | 12 |
| 锚点 / 带宽松弛时段数 | 0 | 12 | 28（时段 32–59） |

> ⚠️ 抽蓄改为储能规则后，实时 8–12 时异常减轻但没有消失：上调备用缺额从 74–304 MW 降到最大 0.3 MW，但 9–11 时实时均价仍为 679–735 元/MWh，12 个时段节点价到 800。原因：CCGT 启停锁定日前（只开 5.5 h），抽蓄和储能不计备用（假设），8–12 时备用约束处于临界（时段 36 余量 ≈ 需求 1078 MW）。窗口优化把煤机 C1、C3 压到最小出力保备用，抽蓄提前多发（时段 44 实时 460 MW，日前 249 MW）并放宽整点锚点，剩余能量只能由 GT（报价 550–750）提供，再叠加备用机会成本（定价罚 500），能量价 λ 在时段 37–47 为 766–840。按要求未改其他规则；可检验方向：开启 storage_reserve，或允许 CCGT 实时启停（未运行）。

- 日前抽蓄在 0–7 时和 21 时抽水、10–17 时发电，弃风减少约一半，日前总报价成本下降 44.7 万元。
- v1 有抽蓄日前 MIP 设 1200 s 时限，HiGHS 在 1134.6 s 报告到达时限，gap 0.75%，取时限内最优可行解。
- 抽蓄电能量净收入 −11.07 万元（旧规则 −15.28）：节点 2 发电时段被送出阻塞压低，综合效率 76% 也压缩了抽发价差。历史容量付费不计入当前纯电能量分析。
- 旧规则结果保留在 outputs/pumped_compare_v1_oldrules.csv；下方 v2 敏感性仍为旧规则结果，未重跑。

| v2 敏感性 | 无抽蓄 | 有抽蓄 | 变化 |
|---|---|---|---|
| 日前目标值（万元） | 625.87 | 576.41 | −49.46 |
| 日前 MIP gap | 0.16% | 1.24% | 600 s 时限 |
| 日前 / 实时负荷加权均价 | 437.8 / 385.8 | 318.9 / 368.0 | −119.0 / −17.9 |
| 日前 / 实时峰谷价差 | 602.9 / 760 | 218.6 / 760 | −384.3 / 0 |
| 日前阻塞盈余（万元） | 662.96 | 537.21 | −125.74 |
| 日前 / 实时弃电 MWh | 4455.5 / 2897.3 | 2083.6 / 1121.0 | −2371.9 / −1776.3 |
| 抽蓄电能量净收入（万元） | — | −13.44 |  |

## 12 求解与性能

| 环节 | 用时 | 说明 |
|---|---|---|
| 日前 SCUC（MILP） | 112 s | 96 时段；整数变量 1728 个（0-1 变量 1536 个）；gap 0.1996% |
| 日前 SCED（固定整数 LP）+ 定价 | 约 7 s | 含模型构建、对偶取价 |
| 实时滚动 96 次 | 56 s | 每次 8 时段窗口 MIP（GT 启停、储能 0-1）→ 固定整数 LP |
| 结算与输出 | <1 s |  |
| 全流程合计 | 176 s | 默认 B2；单进程 HiGHS 1.15.1 |

- HiGHS MIP 实际只用 1 个 worker，加线程无效；调启发式、伪成本参数更慢。
- 启停能力收紧、LP 热启动均无收益，默认关闭。
- 火电按小时启停（commit_step_periods = 4）快一半但成本 +0.4%，作为可选简化。
- 需要更快时可调 mip_rel_gap、time_limit_s，或缩短实时时段数做调试。

## 13 软件结构与网页界面

| 目录 | 内容 |
|---|---|
| config/ | base.yaml（日期、季节、负荷缩放、线路压缩、求解器）、units.yaml（机组参数）、modes.yaml（统一规则 MKT，逐项注出处） |
| data/ | case39 母线/支路 CSV（由 pandapower 导出）、96 点曲线、可选 profile_overrides.csv |
| bids/{date}/MKT/ | 版本化报价 bids_v{n}.json（为准）与 .csv |
| src/smm/ | network（PTDF）、forecast、bids（生成/校验/存取）、case、scuc（MILP/LP、对偶取价）、da、rolling（实时滚动）、settlement、full、scenario |
| scripts/ | main_da.py、main_full.py、run_scenario.py、demo_rebid.py、bench_scuc.py、run_app.sh |
| app/ | Streamlit 中文网页：主页、边界条件、运行、结果、场景对比 |
| tests/ | pytest 37 项（报价校验、日前出清、缩短滚动、抽蓄与水电） |

### 网页界面使用

1. **启动**：运行 `bash scripts/run_app.sh`，默认只监听 127.0.0.1:8501，在本机浏览器打开。
2. **边界条件**：以“场景”保存一组边界条件（新建、复制、删除），可改负荷、风光误差、报价（校验后存新版本）、机组/储能/水电（含库容型/径流式切换）、抽水蓄能（物理参数；市场规则同储能）、线路限额、限价与备用、实时储能模式与滚动参数。
3. **运行**：选择场景后一键运行“仅日前”或“全流程”，后台执行并显示进度和日志，结果按场景 + 时间戳存放在 runs/。
4. **结果**：概览指标、LMP 热力图与节点曲线、出力堆叠、储能 SOC 与锚点、抽蓄/水电（抽发功率、上库库容、结算收入）、线路负载率、拓扑着色、结算表（可下载 CSV）。
5. **场景对比**：任选两个结果对比指标、价格曲线、电量和结算。

命令行同样可用：`python scripts/main_full.py`（全流程）、`python scripts/main_da.py`（仅日前）、`python scripts/run_scenario.py --scenario 默认 --mode full`。

## 14 假设值与待核实清单

| 项目 | 取值 | 状态 |
|---|---|---|
| 负荷缩放 load_scale | 0.68 | 假设值：保证正备用可满足 |
| 线路限额压缩 | 0.5–0.7 倍（5 条） | 假设值：制造阻塞 |
| 机组技术与成本参数 | 见第 2 节 | 假设值（参考 RTS-GMLC 量级） |
| 缺省报价 v1 | 见第 4 节 | 假设值 |
| 申报/出清下限 | 0 元/MWh | 假设值 |
| 最少段数 | 3 段 | 假设值 |
| 备用系数 ρ | 0.03 / 0.10 / 0.03 / 0 | 假设值 |
| 风光备用置信 μ_RE | 0 | 甘V3.2 有该项，数值查不到 |
| 历史备用、平衡定价罚因子（停用） | 1e5 / 1e4 | 当前标准流程不读此参数 |
| 预测误差 σ、φ | 见第 5 节 | 假设值 |
| 实时首时段用实际值 | 是 | 假设做法（超短期残差由 AGC 承担，不建模） |
| 实时 GT 可启停 | 是 | 假设做法 |
| B2 整点锚定 | 默认，带罚软约束 | 研究设置，广东对应条款未核实 |
| B1 的 x | 0.05 | 甘肃细则未给出，假设值 |
| 锚点松弛罚 | 储能1e5元/MWh；抽蓄沿用数值1e5，单位元/万m³ | 研究假设，可因代价权衡松弛；罚项保留于同一SCUC/SCED目标并可影响对偶，不另重定价 |
| 实时前瞻 M 小时（川） | — | 川V4.0 写“未来 M 小时”，M 查不到；本项目按甘肃 2 h |
| 结算周期 | 统一 15 min | 假设值 |
| 水电 H1/H2 参数（耗水率、来水、库容、生态流量、日电量、振动区、报价） | 见第 8.1 节 | 假设值 |
| 水电 | 同型机组聚合、固定耗水率、以库容代水位 | 工程简化，忽略水头变化（见第 8.6 节） |
| 水电来水 | 季节常数，日前 = 实时 | 省略来水预测误差；不意味着新滚动策略的功率偏差为0 |
| 水电期末库容 | 日前下限V_T≥v_end；当前RT每窗末V硬等于日前同钟点 | 日前下限属简化，RT硬跟踪为新增研究策略，不是监管原样条款 |
| 储能报量不报价时的损耗成本 | 0.1 元/MWh | 假设值 |
| 抽蓄 PS1 技术参数与报价 | 见第 2、4 节 | 假设值 |
| 抽蓄市场规则 | 同储能（MKT.pumped.rules: storage） | 两省现货规则未单列抽蓄，统一按储能处理属假设做法 |
| 抽蓄发电最低价 > 抽水最高价 | 严格大于 | 同储能规则（川V4.0）；广东征求意见稿 6.1 为“大于等于” |
| 抽蓄、储能不提供备用 | 是（storage_reserve: false） | 假设做法；v1 对比中是实时 8–12 时价格高位的原因之一 |
| 日前 MIP 时限 | 600 s（对比 v1 用 1200 s） | 有抽蓄 v1 在时限内 gap 0.75%，取时限内最优可行解，属工程近似 |
| 径流式弃水罚 | 200 | 假设值 |
| 水电生态流量出力不参与定价 | 未实现 | 基本规则第三十二条（三）；简化 |

## 15 后续扩展

- 用户侧报量报价、需求响应与虚拟电厂。
- 梯级水电与水头相关耗水率；枯水期场景。
- 随机/鲁棒优化处理预测误差（当前按工程实际确定性方案）。
- 中长期合约分解与差价结算；预测考核与偏差考核费用。
- 多日连续滚动、交流潮流校核与 N-1 安全约束。

## 16 规则出处

- [四川电力现货市场实施细则（V4.0）](https://www.nxepta.com/attached/file/20251124/20251124012152365.pdf)（nxepta.com，2025-11）
- [四川电力现货市场结算实施细则（V1.0）](https://www.nxepta.com/attached/file/20260107/2026010701231056.pdf)（nxepta.com，2026-01）
- [甘肃电力现货市场管理实施细则（V3.2）](http://gxt.gansu.gov.cn/gxt/c126826/202603/174310684/files/0cdc1f06d7d34dc8b701fca3b925f8b7.pdf)（gxt.gansu.gov.cn，2026-03）
- [甘肃电力现货市场运营实施细则（V3.2 征求意见稿）](https://gxt.gansu.gov.cn/gxt/c126827/202511/174245188/files/d5f808b909804d749a7ec6a70e5dfbe0.pdf)（gxt.gansu.gov.cn，2025-11）
- [甘肃电力现货市场结算实施细则（征求意见稿）](https://gxt.gansu.gov.cn/gxt/c126827/202511/174245188/files/544dc5a1887e4d09bbd6d79d76603c15.pdf)（gxt.gansu.gov.cn，2025-11）
- [甘肃现货市场结算运行工作方案（征求意见稿，含罚因子）](https://gxt.gansu.gov.cn/gxt/c126827/202511/174245188/files/81e63cd961544916a0664b609511e562.pdf)（gxt.gansu.gov.cn，2025-11）
- [甘肃 V3.2 征求意见稿主要修改说明（备用容量取值）](https://gxt.gansu.gov.cn/gxt/c126827/202511/174245188/files/ed93a5d4777c4f7a8e87568b7cf1f5fb.pdf)（gxt.gansu.gov.cn，2025-11）
- [甘肃 2026 年现货市场限价调整文件](http://gxt.gansu.gov.cn/gxt/c126826/202512/174264977/files/cfb989fcf8bf4dd688173895a82f2d31.pdf)（gxt.gansu.gov.cn，2025-12）
- [甘肃阻塞相关条款修订（2026-04）](http://gxt.gansu.gov.cn/gxt/c126826/202604/174326773/files/acc01940ef124e3692b3f90d280a13ef.pdf)（gxt.gansu.gov.cn，2026-04）
- [电力现货市场基本规则（试行）](https://www.gov.cn/zhengce/zhengceku/202309/P020230919388322631957.pdf)（gov.cn，2023-09）
- [广东省抽水蓄能参与电力市场交易细则（征求意见稿）](https://statics.nengyuanjie.net/2024/0724/20240724120025469.pdf)（nengyuanjie.net，2024-07）
- [广东电力市场现货电能量交易实施细则（2026 年修订）](https://nxepta.com/attached/file/20260205/20260205011253766.pdf)（nxepta.com，2026-02）
- [关于进一步完善抽水蓄能价格形成机制的意见（发改价格〔2021〕633号）](https://www.gov.cn/zhengce/zhengceku/2021-05/08/content_5605367.htm)（gov.cn，2021-05）
- [水利部 关于做好河湖生态流量确定和保障工作的指导意见（水资管〔2020〕67号）](http://www.mwr.gov.cn/zwgk/gknr/202510/t20251001_2079650.html)（mwr.gov.cn）
- [DL/T 5429-2009 电力系统设计技术规程（负荷备用 2%–5%）](https://www.bzxz.net/bzxz/151821.html)（bzxz.net，2009）
- [GB/T 19963.1-2021 风电场接入电力系统技术规定（功率预测）](https://www.bzfxw.com/info-577-1092780-0.html)（bzfxw.com，2021-08）
- [MATPOWER case39 数据](https://github.com/MATPOWER/matpower/blob/master/data/case39.m)（github.com/MATPOWER）
- [RTS-GMLC（机组参数与风光时序参考）](https://github.com/GridMod/RTS-GMLC)（github.com/GridMod）
