# 开发记录：IEEE39 电力现货市场出清模型（日前 → 实时滚动 SCED → 偏差结算）

> 版本提示（2026-11-03）：本文保留早期方案与试验记录，其中“默认B2/整点相等/区外供电”等表述仅适用于对应历史版本，不是当前默认，也不是历史软目标已严格相等的证明。当前新场景的储能与抽蓄使用每2小时硬锚，原TIE转换为分摊固定负荷；旧场景不会自动迁移。当前采用步骤与最新验证边界以[本次更新与验收](本次更新与验收.md)、[实时两小时储能锚点](实时两小时储能锚点.md)、[联络线负荷转换](联络线负荷转换.md)为准。

> 本文为 2026-11-02 之前的 README 原文（开发笔记、参数依据、求解提速试验、对比算例数据），内容未删减，仅移动到此处。
> 面向新用户的使用说明见 [README.md](../README.md)，完整方案见 [仿真方案.md](仿真方案.md)。

在改造的 IEEE 39 节点系统上实现完整的现货流程：**日前 SCUC/SCED 节点电价出清 → 实时 15 min 滚动 SCED（前瞻 2 h，甘肃模式；独立日内可选）→ 日前/实时两部制偏差结算**，支持报价版本管理和改报价。

**规则**：只有一套自有统一规则 `MKT`（“自有统一现货市场规则（参考川、甘）”，`config/modes.yaml`）。每个参数取四川 V4.0 / 甘肃 V3.2 中合理的一边，并在行内注明出处；规则原文没有给出数值的标为“假设值”。所有参数都可配置，流水线只运行这一套规则。

> 带“假设值”标记的参数均不是规则原文中的数值，只用于让算例可解、有代表性。规则来源和条款见方案页。

## 快速开始

```bash
cd /workspace/spot_market_ieee39
python3 -m venv .venv && . .venv/bin/activate && pip install -r requirements.txt   # 已建好可跳过
. .venv/bin/activate

python scripts/main_full.py                    # 一键全流程：日前→实时(15min 滚动,前瞻2h)→结算，最新报价版本（约 3 min）
python scripts/main_full.py --bid-version 1    # 复现下文“一次全流程结果”（v2 为 demo_rebid 生成的改报价版本）
python scripts/main_full.py --periods 8       # 只滚动前 8 个时段（快速检查，约 2 min）
python scripts/main_full.py --bid-version 1 --anchor window_end_pct --tag _b1        # 储能 B1（可选）：甘肃窗口末 ±x
python scripts/main_full.py --bid-version 1 --storage-mode fixed_da --tag _fixed_da  # 储能 A：执行日前曲线
python scripts/main_full.py --anchor window_end_pct --anchor-x 0.1 --rt-lookahead-h 1 --intraday --no-plots # B1 改 x、前瞻；打开独立日内做对比
python scripts/main_da.py                      # 只做日前出清（丰水期、最新报价版本，约 2 min）
python scripts/main_da.py --bid-version 1      # 指定报价版本
python scripts/main_da.py --season dry --time-limit 120 --no-plots
python scripts/demo_rebid.py                   # 改报价演示：违规报价被拒 → 修正提交 v(n+1) → 改前/改后对比（约 3 min）
python scripts/make_default_bids.py            # 重新生成默认报价 v1
python -m pytest -q tests/                     # 全部测试（约 3 min）
python scripts/bench_scuc.py plain tight ws hourly   # SCUC 求解参数/提速措施对比（逐个顺序运行）
```

## 网页应用（Streamlit，中文界面）

用于修改边界条件、后台运行、交互查看结果。

### 启动 / 停止

```bash
bash scripts/run_app.sh            # 启动（nohup 后台常驻），默认只监听 127.0.0.1:8501（ADDR 环境变量可改）
bash scripts/run_app.sh restart    # 修改代码后重启（未开文件监视）
bash scripts/run_app.sh stop
PORT=8600 bash scripts/run_app.sh  # 换端口
```

- 访问：box 本机 `http://127.0.0.1:8501`；PID 在 `outputs/app.pid`，日志在 `outputs/app.log`，健康检查 `curl http://127.0.0.1:8501/_stcore/health`。
- 脚本设置 `TZ=America/Los_Angeles`，从网页发起的运行，时间戳和日志时间都是太平洋时间。
- **不带登录鉴权，也没有做公网暴露。** 云端 box 的 localhost 外部无法直接访问；要在自己电脑上看，请自行用 SSH 端口转发等受控方式（例如 `ssh -L 8501:127.0.0.1:8501 <box>`），或在 box 桌面的浏览器里打开。

### 页面

| 页面 | 功能 |
|---|---|
| 主页 | 场景列表、最近运行 |
| 边界条件 | 8 个标签页：①场景管理（新建/复制/删除/备注）②负荷（load_scale/季节/随机种子；96 点表格编辑、整体倍率、上传 CSV）③风/光（各阶段误差 σ、自相关 φ；96 点实际/日前预测覆盖、上传 CSV；预测精度表）④报价（按版本编辑段价段量、储能放/充电段与期末 SOC、火电启动/空载费；实时调用 `validate_bids` 列出违规项，有错误时不能提交；提交后另存为新版本 vN+1）⑤机组/储能/水电（火电、新能源/联络线、水电来水与库容、储能容量/效率/初始 SOC/期末申报 SOC）⑥线路限额（逐线 rate_mw 与全网系数）⑦市场（限价、备用系数、N-1 开关）⑧实时与滚动（储能模式 B2 默认/B1/A、x、前瞻时长、日内滚动开关与间隔、求解器参数）|
| 运行 | 选择场景、模式（仅日前 / 全流程）、报价版本、调试时段数，一键后台运行；页面每 2 秒刷新进度条和日志尾部，不阻塞界面；可以停止运行 |
| 结果 | 7 个标签页：概览指标卡（总成本、负荷加权均价、实时−日前价差、弃电、阻塞时段、偏差损益）；LMP 热力图与节点曲线（日前/实时/差值）；出力堆叠图；储能 SOC 与锚点/带宽；线路负载率热力图与潮流曲线；网络拓扑着色（节点电价、线路负载率，时段滑块）；结算表（按类型/主体/对账/阻塞盈余/明细，可下载 CSV） |
| 场景对比 | 任选两个结果：指标表 A/B/B−A、负荷加权价曲线、节点均价、分类型电量；两者都是全流程时再对比结算和储能 |

### 数据组织

- `scenarios/<场景名>/`：一个场景就是一套完整边界条件，包括 `config/*.yaml`（ruamel 读写，保留注释）、`data/case39/*.csv`、`data/profile_overrides.csv`（可选的 96 点覆盖）、`bids/{date}/MKT/bids_v{n}.json` 和 `scenario.json`（备注）。首次打开时从仓库自动生成“默认”场景。“默认”场景不能删除。
- `runs/<场景名>/<YYYYmmdd-HHMMSS>_<da|full>/`：每次运行的输出，内容与命令行 `outputs/` 相同（日前结果在 `da/` 子目录）。另有 `meta.json`（状态/阶段/用时）、`run.log`，以及 `scenario_snapshot/`（运行时边界条件的快照，便于复现）。
- 命令行也能运行场景：`python scripts/run_scenario.py --scenario 默认 --mode full [--bid-version 1] [--periods 8]`。
- 结果页也会列出命令行生成的 `outputs/full_*_MKT_*`、`outputs/da_*_MKT_*`，标注为“命令行outputs”。
- `runs/`、`scenarios/` 属于本地数据，已加入 `.gitignore`。

### 96 点曲线覆盖（profile_overrides.csv）

可选列：`load_actual, load_da, W1_actual, W1_da, W2_actual, W2_da, PV1_actual, PV1_da`（MW，96 行）。
- 覆盖 `*_actual` 时，日前/日内/实时预测仍按误差模型在新实际值上生成：负荷用相对误差，新能源用绝对误差并截断到 [0, 装机]。
- 覆盖 `*_da` 时只替换日前预测。
- 负荷一旦被覆盖，`load_scale` 对总量不再起作用（覆盖优先）。

## 目录结构

```
config/base.yaml     运行参数：日期、季节、规则集、负荷缩放、线路限额压缩、求解器
config/units.yaml    机组参数：燃煤×3、燃气 CCGT/GT、风×2、光伏、水电站（4 台，G5@34）、储能×3、区外联络线
config/modes.yaml    统一规则 MKT：限价、分段、启动状态、备用、罚因子、日内/实时/结算参数（逐项注明出处）
data/case39/         IEEE39 母线/支路（scripts/export_case39.py 由 pandapower 导出）
data/profiles/       96 点负荷/风/光预测与“实际”曲线（固定随机种子）
bids/{date}/MKT/bids_v{n}.json|csv   版本化报价（JSON 为准，CSV 便于查看）
src/smm/
  config.py   network.py(PTDF)   forecast.py   bids.py(报价生成/校验/存取)
  case.py(日前算例、备用需求)   scuc.py(Pyomo MILP/LP、对偶取价)   da.py(日前流程)
  results.py   plots.py   pipeline.py   scenario.py(场景/运行目录管理)
  rolling.py(实时滚动 SCED、储能锚点、可选日内，系统状态推进)   settlement.py(两部制偏差结算、对账)   full.py(全流程、校核、输出)
scripts/  main_full.py  main_da.py  demo_rebid.py  make_default_bids.py  export_case39.py  bench_scuc.py
          run_scenario.py(按场景运行)  run_app.sh(网页启动)
app/      主页.py  common.py  pages/1_边界条件.py 2_运行.py 3_结果.py 4_场景对比.py
scenarios/ runs/   网页应用的场景与运行结果（不入库）
tests/    test_bids.py（快速）  test_da.py（一次日前出清共享）  test_rolling.py（缩短滚动 6–8 时段）
outputs/  每次运行的结果（不入库）
```

## 模型要点

**网络**：直流潮流 PTDF，参考母线 31，46 条支路（变压器视为支路）。部分线路限额按 `line_scale` 压缩以制造阻塞（假设值）。
节点注入 `inj[n,t]` 由节点平衡等式定义，系统平衡为 `Σ inj = 0`，线路为 `−F̄ ≤ PTDF·inj ≤ F̄`（带罚松弛）。

**SCUC（MILP，HiGHS）**
- 火电（燃煤、燃气）：分段报价、启停 0-1 变量、最小开停机时间（含初始状态）、爬坡（启停时为 Pmin）、热/温/冷启动费（8/72 h 三态，川V4.0）。燃气同样参与报价。
- 新能源：报量报价，出力 ≤ 预测，可弃电。
- 水电：电站级分段报价、聚合机组（每个出力区的开机台数为整数变量，避开振动区）、水量平衡、生态流量、末库容、日电量上限、弃水罚。
- 抽水蓄能：全厂级工况 0-1 + 台数整数、上库库容平衡、日末库容、启动次数（见“抽水蓄能”）。
- 储能：充放分段报价、SOC 动态、效率、末 SOC 约束；充放状态始终用 0-1 变量 `u_ch`、`u_dis`：`u_ch + u_dis ≤ 1`，`Pc ≤ M_c·u_ch`、`Pd ≤ M_d·u_dis`，且每个报价段 `pc[k] ≤ Lc[k]·u_ch`、`pd[k] ≤ Ld[k]·u_dis`。big-M 取紧值：M = min(额定功率, 各段之和, 一个时段内 SOC 可用区间对应的功率)。`solver.storage_binary` 默认 true，false 只用于与旧松弛做法对比。
- 区外联络线：固定计划（价格接受者）。
- 备用（工程化处理预测误差）：正备用 = 最大单机/N-1 + ρ_L·负荷 + ρ_RE·新能源预测，负备用同理；提供者和系数见 modes.yaml（假设值）。
- 罚：失负荷/弃负荷、线路越限、备用不足。

**SCED 与节点电价**：固定 SCUC 的整数解（火电启停 u/v/w、水电出力区、储能充放状态 u_ch/u_dis）后把模型改成 LP 重解，读取对偶：
- 节点电价 π = 节点平衡约束对偶 / dt；能量价 λ = 系统平衡对偶 / dt；
- 阻塞分量：μ⁺ = −dual(上限)/dt，μ⁻ = −dual(下限)/dt；
- 分解 π = λ − PTDFᵀ(μ⁺ − μ⁻)，每次运行都会核对（误差约 1e-12）；
- 出现松弛时，会改用节点电价计算罚因子（`pricing_penalties`）重算价格，最后按出清限价截断。

## 求解提速（SCUC，HiGHS 1.15.1，逐个顺序运行）

> 下表是统一规则前（旧四川口径报价 v1）测得的；统一规则 MKT 报价 v1 的日前 SCUC 为 112 s、gap 0.1996%、目标 6,042,962 元（报价不同，目标不可直接比较），提速结论不变。

储能改为 0-1 后，整数变量 1728 个（其中 0-1 变量 1536 个）。LP 松弛下界约 4.60M，最优约 4.83M，差距主要来自燃气机组启停和储能状态的分数解；HiGHS 的大部分时间花在强分支上。

| 方案 | SCUC 用时 | 目标（元） | gap | 结论 |
|---|---|---|---|---|
| 旧：储能互斥松弛 + 事后校验 | 86.6 s | 4,829,379 | 0.19% | 已弃用 |
| **0-1（默认）** | **109–110 s** | **4,831,823** | **0.199%** | 采用 |
| + threads=8 | 109 s | 同上 | — | 无效：HiGHS MIP 实际只用 1 个 worker |
| + mip_heuristic_effort 0.02 / 0.3 | 129 / 152 s | — | — | 更慢；0.3 有一次未找到可行解 |
| + mip_pscost_minreliable 2 / 0 | 170 / 213 s | — | — | 更慢 |
| + 启停能力收紧（`tighten`） | 142 s | 4,837,955 | 0.135% | 下界提高但更慢，且启停当段不能留上调备用，改变了模型，默认关 |
| + 热启动（`warm_start`） | 116 s | — | — | 启发式可行解约 5.06M，质量差，无收益，默认关 |
| 收紧 + 热启动 + gap 0.5% | 133 s | 4,857,746 | 0.5% | 无明显收益 |
| 火电按小时启停（`commit_step_periods: 4`）| 53 s | 4,852,640 | — | 快一半但成本 +0.4%，属工程简化，仅可选 |

需要更快时，可在 `config/base.yaml` 调 `time_limit_s`、`mip_rel_gap`，或打开 `commit_step_periods: 4`；其他 HiGHS 参数可通过 `solver.highs_extra` 透传。

## 滚动出清（甘肃模式）、实时 SCED 与偏差结算

### 滚动时序（默认值，可在 `modes.yaml` 的 `intraday` / `realtime` 下修改）

| 环节 | 默认 | 依据 |
|---|---|---|
| 独立日内市场 | **关闭**（`intraday.enabled: false`，`--intraday` 可打开做对比，代码保留川式事件触发日内） | 甘肃模式：不设独立日内市场 |
| 实时周期 | 15 min | 川V4.0 9.1；甘V3.2 第六十三条 |
| 实时前瞻 | 2 h（T~T+120，8 个时段），只执行首时段 | 甘V3.2 第六十三条（未来 15 min–2 h） |
| 边界时序 | T−30 读取边界；模型中首时段直接用实际负荷/风光（T−30 到 T 的残差视为由 AGC 处理） | 时序参考甘V3.2 第六十三条；“首时段用实际值”为假设做法 |
| 启停 | 燃煤、CCGT 启停 = 日前（锁定）；燃气 GT 在每个 2 h 窗口 MIP 内自由启停 | 甘V3.2 第十八条（煤电启停日前确定）；GT 自由为假设做法（参考基本规则第五十四条“快速启停资源”） |
| 水电 | **执行日前出清曲线**（开机台数和出力都固定为日前值，`hydro: fixed_da`），实时不再优化，也不设软惩罚 | 甘肃运营实施细则 第六十条（摘要来源） |
| 抽水蓄能 | 规则同储能：默认 B2 整点库容 = 日前，工况/台数在窗口 MIP 内决策；B1、A 用同一 `realtime.storage` 开关 | 见“抽水蓄能”
| 储能 | 见下文模式 B2（默认，已确认）：整点 SOC = 日前 | 广东式做法（条款号查不到）；B1 甘肃式可选（甘V3.2 运营细则 附录5 第9项） |

**预测**：每个时段的预测随提前量收敛（`forecast_view`）：提前量 ≥ 16 个时段用日前预测；1–16 个时段在日前预测和超短期预测之间线性过渡；当前时段用实际值。

**状态衔接**：每个实时时段执行后推进系统状态：火电在线/离线时长、上一时段出力（爬坡）、水库库容和已用日电量、储能 SOC。下一时段以**实际执行后的状态**为初值。日前的日末 SOC 按申报值作硬约束；实时窗口不再设末状态软目标（旧的 `terminal_penalty` 已删除）。

**储能在实时中的三种模式**（`realtime.storage`）：

| 模式 | 配置 | 做法 | 依据 |
|---|---|---|---|
| **B2（默认，用户已确认）** | `mode: sced_anchor`，`anchor: hourly_eq` | 储能沿用日前封存报价进入实时 SCED，充放 0-1 状态在窗口 MIP 内决定，初值取实际 SOC。窗口内每个整点（第 4、8… 个 15 min 末）`E_RT_{4n} = E_DA_{4n}`，为硬约束；整点之间可自由偏离 | 参考广东整点 SOC 相等的做法（条款号查不到）。选用原因：B1 在日末出现 800 元尖峰（见下文对比），B2 无 |
| B1（可选） | `anchor: window_end_pct`，`x: 0.05`（`--anchor window_end_pct`） | 同 B2，但只约束窗口末时段：`max(Emin,(1−x)E_DA) ≤ E_RT ≤ min(Emax,(1+x)E_DA)`，为硬约束 | 甘V3.2 运营细则 附录5 第9项原文：“独立储能实时市场各优化周期末时段的荷电状态跟随日前市场优化结果，并在满足荷电状态上下限约束的前提下允许上下浮动一定比例”。比例原文未给，**x = 0.05 为假设值** |
| A（可选） | `mode: fixed_da`（`--storage-mode fixed_da`） | 储能执行日前充放电曲线，作为价格接受者 | 对比用 |

锚点带松弛 `sA_up/sA_dn`，罚 `anchor_penalty = 1e5 元/MWh`（假设值），只用于防止无解。一旦触发，就把锚点边界放宽到实际 E、松弛固定为 0 后重解 LP，因此该罚**不进入电价**。`summary.json` 的 `realtime.anchor_relaxed_periods` 记录触发次数。

**实时价格**：带切负荷、弃电/过剩松弛。出现调度松弛时，改用 `pricing_penalties` 重算价格（锚点松弛不算在内）；物理量取调度罚因子下的解。LMP 最后截断到 [clear_min, clear_max]。

### 偏差结算（两部制）

对每个主体、每个 15 min：`金额 = Q_DA × π_DA × dt + (Q_RT − Q_DA) × π_RT × dt`，其中 q > 0 为注入（收入），q < 0 为用电（支出）。
- 燃煤、燃气（CCGT/GT）、水电、风、光、储能放电、储能充电、负荷、联络线分别计算；储能充电和放电分开列示。
- 偏差损益 `dev_pnl = ΔQ × (π_RT − π_DA) × dt`，即偏差相对于全按日前价结算多赚或少赚的部分。
- 对账：市场盈余 = −Σ 各方金额 = 阻塞盈余（Σ μ·F）+ 限价截断修正，日前和实时偏差两部分分别对平（残差约 1e-9 元）。

### 全流程输出（outputs/full_{date}_MKT_{season}_v{n}/）

| 文件 | 内容 |
|---|---|
| da_unit_awards / da_nodal_prices / da_storage .csv | 日前结果 |
| id_rounds_summary.csv | 每轮日内：窗口、用时、gap、松弛、首小时参考价（默认无日内，仅表头） |
| id_plans.csv / id_prices_indicative.csv / id_storage.csv | 每轮日内各机组计划、参考 LMP、储能计划 |
| rt_units / rt_prices / rt_lines / rt_storage / rt_system .csv、rt_lmp_matrix.csv | 实时执行出力、LMP（含分解）、潮流、SOC、切负荷/弃电、锚点是否松弛（rt_system.anchor_relaxed） |
| settlement_detail / by_entity / by_type .csv | 结算明细、按主体、按类型（日前金额、实时偏差金额、偏差损益、偏差电量） |
| settlement_reconciliation.csv / settlement_line_rent.csv | 结算对账、各线路阻塞盈余 |
| summary.json | 价差、结算、预测误差影响、对账、校核、用时 |
| lmp_da_vs_rt.png / rolling_plans.png / settlement_bars.png | 日前 vs 实时 LMP；实时执行 vs 日前计划（B1 时 SOC 面板含 ±x 锚点带）；结算柱状图 |

### 一次全流程结果（2026-07-15 丰水期，MKT v1，`--bid-version 1`，2026-11-01 运行）

默认 B2（outputs/full_2026-07-15_MKT_wet_v1/，2026-11-01 02:33 PST 完成）：
- 用时 176 s：日前 119 s，日内 0（关闭），实时 96 时段 56 s。旧方案（川式每小时日内 + 软目标）为 354 s。
- 负荷加权均价：日前 291.6、实时 277.3 元/MWh。逐小时价差（RT−DA）的平均值为 −18.1，绝对值平均为 53.9，范围 −165.7 ~ +84.3；节点 |RT−DA| 最大 310.0，RMS 90.2。
- 实时节点价最大 519.6，**没有 ≥700 元的时段**。21–24 时负荷加权均价：日前 321.1、实时 277.9（逐小时 284.7 / 269.0 / 265.8 / 300.1）。
- 锚点松弛触发 0 次（最大 0 MWh）；调度松弛重算价格 0 次。校核全部通过：水电与日前偏差 0 MW，锁定启停 0 偏差，功率平衡误差 1e-12 MW，SOC 方程误差 3e-14，对账残差 1e-9 元。
- 预测误差（负荷 + 风光）导致的偏差电量 4,752 MWh，实时偏差结算 −56.8 万元，偏差损益 −15.8 万元（风 −8.36、光 −5.57、负荷 −1.87）；燃煤 +4.33、GT −4.33；储能充/放 +0.33 / +1.03。日前市场盈余 402.19 万元，全部为阻塞盈余。

B1（甘肃窗口末 ±5%）的日末问题：时段 86（21:30）和 93（23:15）节点价被截断到 800，能量价 λ 分别为 1,000 和 2,253。原因是硬锚点约束紧：实时中储能在 21:30–23:00 放电比日前更深，日末锚点进入窗口后，最后几个时段必须充回 ≥0.95·E_DA，而这时供给已经很紧。因此默认改为 B2。

三种储能模式对比（同一日前结果，同一份实际值）：

| 模式 | 实时均价 | 21–24 时实时均价（日前 321.1） | 实时 LMP 最大 | ≥700 的时段 | 储能偏差电量 充/放 (MWh) | 储能偏差损益 充/放（万元） | 预测误差偏差损益（万元） | 用时 |
|---|---|---|---|---|---|---|---|---|
| **B2 整点相等（默认）** | 277.3 | 277.9 | 519.6 | 无 | +1.3 / −1.2 | +0.33 / +1.03 | −15.8 | 176 s |
| B1 甘肃窗口末 ±5% | 291.6 | 407.9 | 800 | 86、93 | −34.8 / +40.9 | +0.86 / +2.16 | −20.9 | 168 s |
| A 执行日前曲线 | 278.6 | 260.9 | 800 | 40（10:00，λ=840） | 0 / 0 | 0 / 0 | −20.2 | 163 s |

> B1 的日末尖峰来自锚点约束本身（x、前瞻长度、日末 SOC 申报值），不是数值问题。B1 结果目录：outputs/full_2026-07-15_MKT_wet_v1_b1/；A：outputs/full_2026-07-15_MKT_wet_v1_fixed_da/。

## 日前输出（outputs/da_{date}_MKT_{season}_v{n}/）

| 文件 | 内容 |
|---|---|
| da_unit_awards.csv | 各机组 96 点中标出力、启停、备用、可用/弃电、节点电价、收入 |
| da_nodal_prices.csv / da_lmp_matrix.csv | 节点电价（长表：LMP/能量/阻塞分量；矩阵：母线×时段） |
| da_line_flows.csv | 潮流、负载率、μ⁺/μ⁻、是否阻塞 |
| da_storage.csv / da_hydro.csv / da_system.csv | 储能充放与 SOC；水电出力、库容、开机台数；系统负荷、备用和价格 |
| forecast_accuracy.csv | 预测与实际偏差统计 |
| summary.json | 关键指标 |
| lmp_heatmap / lmp_curves / generation_stack / storage_soc / line_loading / forecast_vs_actual .png | 图 |

改报价对比位于 `outputs/rebid_v1_vs_v2/`，包括 lmp_compare.csv、award_compare(_daily).csv、rebid_compare.png 和 summary.json。

## 抽水蓄能（PS1）

### 选址与参数

- **节点 2**：W1 风电（节点 30）经变压器 T2-30 汇入节点 2，L2-25 限额被压缩，弃风集中在该处。节点 2 本身没有负荷，也没有其他资源，与储能（16/19/25）、水电（34/20）都不重复。初步日前试算（2026-11-01）中，节点 2 方案的日前目标值下降约 26 万元，弃风从 4276 降到约 2000 MWh。可选：节点 3（`units.yaml` 改 `bus`）。
- 参数都是**假设值**（国内 300 MW 级定速机组的典型量级）：2×300 MW；发电最小 150 MW/台；抽水固定 300 MW/台（变速机组可设 `variable_speed: true`，抽水功率可在 210–300 MW 之间调节）；转换系数 e_gen = 9.6、e_pump = 12.6 MWh/万m³（综合效率约 76%）；上库 60–450 万m³，满发约 6.2 h；日末上库回到初值；每台每日发电启动 ≤ 4 次、抽水启动 ≤ 2 次；启动费 2000/4000 元。

### 模型（全厂级，`scuc.py`）

- 工况 0-1 变量 `xg`/`xp`（不同时抽发）；发电/抽水台数为整数 `ngen`/`npump`（0..N），单机上下限 × 台数。
- 上库平衡：`Vu[t] = Vu[t−1] + (Pp/e_pump − Pg/e_gen)·dt`，上下库容上下限（下库 = 总水量 − 上库），日末库容约束。
- 抽↔发转换间隔、启动次数上限；`mode_step_periods: 4` 表示每小时内工况/台数不变。
- 目标函数：+ 发电报价 × 出力 − 抽水报价 × 抽水功率 + 启动费，即抽水按需求报价参与出清。

### 参与方式：规则同储能（`modes.yaml` → `MKT.pumped.rules: storage`）

抽蓄不再单设规则，直接读取储能的配置（2026-11-01 起）：

| 项 | 做法（与储能 ES 相同） | 依据 |
|---|---|---|
| 报价 | `price_quantity`：发电分段报价（≤10 段），抽水单一价，发电首段价 > 抽水价；可选 `quantity_only`（报量不报价，仅计损耗成本）/ `self_schedule` | 储能：川V4.0 7.7.4（独立储能申报）；抽蓄段数与价差约束参考广东抽蓄细则（征求意见稿）6.1、6.2 |
| 定价 | 正常参与定价：SCED 固定整数后直接取对偶，不再把抽蓄当作不可定价机组 | 同储能 |
| 工况 | 抽 / 发 0-1 互斥（`xg + xp ≤ 1`），台数整数 | 同储能 0-1 充放互斥 |
| 日前日末库容 | 报价中申报 `vup_end`（万m³）即硬约束 `Vu[T] = vup_end`；未申报由出清决定（缺省报价申报 = 初值 200） | 类比储能期末 SOC：川V4.0 7.7.4、附件8 式(20) |
| 实时 | 读取 `realtime.storage`：默认 B2 `hourly_eq`（窗口内各整点 Vu_RT = Vu_DA），可选 B1 `window_end_pct`（窗口末 ±x）、A `fixed_da`（执行日前曲线）；工况、台数在每个 2 h 窗口 MIP 内重新决策；锚点松弛罚与储能相同 | 同储能实时模式（B2 广东式做法，条款号未核实；B1 甘V3.2 运营细则附录5 第9项） |
| 备用 | 跟随 `reserve.storage_reserve`（默认 false，不提供） | 假设做法，同储能 |
| 结算 | 发电、抽水两个结算主体（`PS1_发电`、`PS1_抽水`），日前 + 实时偏差两级结算 | 发改价格〔2021〕633 号 二（二）、三（一）；基本规则 第三十四条 |

已删除（不再可选）：`da_mode`、`rt_mode`（band / fixed_da / hourly_eq 独立开关）、`rt_band_1e4m3`（±20 万m³ 带宽）、`pricing`（fixed / band / free）、`pricing_eps`、`reserve`。保留的抽蓄物理参数：全厂级工况/台数、上下库、启动次数、转换间隔、`mode_step_periods: 4`（每小时工况不变，工程简化）。

两省现货规则都没有单列抽蓄：四川 V4.0 全文没有抽水蓄能条款；甘肃方面，本次能拿到的原文中也没有找到相关条款。抽蓄的条款因此主要参考广东细则。

### 依据清单

| 文件 | 条款 | 链接 |
|---|---|---|
| 广东省抽水蓄能参与电力市场交易细则（征求意见稿） | 3.2(3)(6)(7)、4(6)(7)、6.1、6.2、7.1.7–7.1.13、7.3.3、8.1.7 | https://statics.nengyuanjie.net/2024/0724/20240724120025469.pdf |
| 广东电力市场现货电能量交易实施细则（2026 年修订） | 5.3.1.4(11)(12)、5.6(10)、5.8.2.1 约束(17)、5.8.2.3 约束(14)、6.6.2.1 | https://nxepta.com/attached/file/20260205/20260205011253766.pdf |
| 国家发展改革委关于进一步完善抽水蓄能价格形成机制的意见（发改价格〔2021〕633 号） | 二（二）、三（一） | https://www.gov.cn/zhengce/zhengceku/2021-05/08/content_5605367.htm |
| 电力现货市场基本规则（试行） | 第三十四条 | https://www.gov.cn/zhengce/zhengceku/202309/P020230919388322631957.pdf |

## 水电（库容型/径流式）建模与依据

`units.yaml` 中的 `regulation` 字段为开关：`reservoir` 表示库容型（H1，节点 34，默认），`run_of_river` 表示径流式。H2 是可选的小型径流站：节点 20，H1 下游，滞时 1 h，`enabled: false`，默认关闭，仅用于演示梯级耦合。

| 约束/做法 | 本模型实现 | 依据（文件 · 条款） | 链接 |
|---|---|---|---|
| 日电量约束（库容型） | `Σ Ph·dt ≤ e_day`，可选下限 `e_day_min`；径流式不设 | 川V4.0 4.3、7.4.10“根据水库水位变化趋势……提出相关电厂日电量约束”；附件8 约束(16)、附件9 约束(13)；附件10 实时 SCED 无此约束 | [川V4.0](https://www.nxepta.com/attached/file/20251124/20251124012152365.pdf) |
| 水量平衡 / 库容（水位）上下限 | `V[t] = V[t−1] + (Qin + 上游出库(t−lag) − h·P − Qspill)·dt`，`vmin ≤ V ≤ vmax`（以库容代替水位，水位—库容曲线未建） | 川V4.0 附件8 约束(17)“水电库容控制约束”（含上游 up(i) 滞时 s(i) 项）；附件9 约束(11)；附件10 约束(11)；7.4.9 | 同上 |
| 期末库容（水位）控制 | 日前 `V[T] ≥ v_end`；实时窗口不设 | 川V4.0 7.4.11（水位控制等特殊运行要求）、附件8 约束(17)（时段末库容上下限 V_min/max,t,end） | 同上 |
| 生态流量 | `h·P + Qspill ≥ qeco`（硬约束） | 川V4.0 附件8 约束(17)（P·h + Q^d ≥ QE）、附件2（三）第(6)(8)项（最小下泄流量、生态流量）；水利部《关于做好河湖生态流量确定和保障工作的指导意见》（水资管〔2020〕67号）（九）；电力现货市场基本规则 第三十二条（三）（因水位控制或下游综合利用需要，出力不得低于某一水平，该部分不参与定价。本模型未单独剔除该部分的定价资格，属简化） | [水资管〔2020〕67号](http://www.mwr.gov.cn/zwgk/gknr/202510/t20251001_2079650.html)、[基本规则](https://www.gov.cn/zhengce/zhengceku/202309/P020230919388322631957.pdf) |
| 振动区 | 每个稳定运行子区的开机台数为整数变量，出力只落在子区内 | 川V4.0 附件8 约束(15)、附件9 约束(12)、附件10 约束(12)；附件2（三）第(10)项“机组稳定运行范围” | 川V4.0 |
| 弃水 | 弃水变量 `Qspill`，目标函数中计弃水罚 M_H（取值为假设值） | 川V4.0 附件8 目标函数弃水惩罚项 M_H | 川V4.0 |
| 出库流量上限（可选） | `qout_max` | 川V4.0 附件2（三）第(7)项 | 川V4.0 |
| 梯级时滞（可选 H2） | 上游发电流量 + 弃水经 `lag_periods` 后到达下游 | 川V4.0 4.2、7.4.9；附件2（三）第(13)项；附件8 约束(17) | 川V4.0 |
| 来水/耗水率 | 季节来水 `qin`、固定耗水率（忽略水头变化） | 川V4.0 7.4.8（次日平均发电耗水率、96 点来水预测） | 川V4.0 |
| 报价 | 库容型：分段报量报价；径流式：缺省 `planned`（价格接受者，按来水不弃电） | 川V4.0 7.7.2 方式一（径流式水电可全容量报申报价格下限）/ 方式二；7.4.4（该条针对新建机组：径流式水电按不弃电原则安排，水库电站按水库优化调度原则安排；本模型类推到径流式缺省方式，属假设） | 川V4.0 |
| 实时 | 默认 `realtime.hydro: fixed_da`：执行日前出力和台数；可选 `sced`：在窗口内按库容和振动区约束优化，使用剩余日电量预算 | 甘肃电力现货市场运营实施细则（V3.2 征求意见稿）第六十条：水电实时报量不报价，按自调度曲线执行。**摘要来源**：原文本次无法下载。可选方式对应川V4.0 9.2.8、附件10 约束(11)(12) | [甘肃运营实施细则](https://gxt.gansu.gov.cn/gxt/c126827/202511/174245188/files/d5f808b909804d749a7ec6a70e5dfbe0.pdf) |

库容型与径流式的差别：库容型受日电量约束和期末库容控制，可以跨时段转移水量；径流式只有日调节池（`pondage`，0 表示纯径流），库容日末回到初值，不受日电量约束，弃水即弃电（弃水罚取更高的 200，为假设值）。

### 加抽蓄前后对比（2026-07-15 丰水期，日前 + 实时 96 个时段；2026-11-01 运行）

运行命令：`python scripts/compare_pumped.py --bid-version N`。常用参数：

- `--reuse`：复用已有输出目录，用于中断后续跑。
- `--time-limit`：覆盖日前 MIP 时限。

结果文件：

- `outputs/pumped_compare_v1.csv`：缺省报价 v1，为主结果。
- `outputs/pumped_compare_v2.csv`：报价 v2，是演示改价版本（CCGT +150，ES2 改价），作为敏感性对照。
- 完整输出在 `outputs/full_2026-07-15_MKT_wet_v{1,2}_ps_{off,on}/`。

v1 有抽蓄的日前 MIP 用 `--time-limit 1200`：HiGHS 在 1134.6 s 报告到达时限，gap 0.75%，取时限内最优可行解（工程近似）。无抽蓄方案复用已有结果（`--reuse`）。

#### 主结果：缺省报价 v1（抽蓄规则同储能，2026-11-01 重跑）

| 指标 | 无抽蓄 | 有抽蓄（PS1 @ 节点 2） | 变化 |
|---|---|---|---|
| 日前目标值（万元） | 604.30 | 559.59 | −44.70 |
| 日前 MIP gap | 0.20% | 0.75% | |
| 日前负荷加权均价（元/MWh） | 291.6 | 305.1 | +13.4 |
| 实时负荷加权均价（元/MWh） | 277.3 | 366.0 | +88.7 |
| 日前峰谷价差（小时负荷加权价） | 220.0 | 226.6 | +6.6 |
| 实时峰谷价差 | 310.0 | 695.0 | +385.0 |
| 日前 / 实时节点价最高 | 620.6 / 519.6 | 638.8 / 800 | |
| 日前阻塞盈余（万元） | 402.19 | 492.54 | +90.35 |
| 实时偏差阻塞盈余（万元） | 0.00 | 6.01 | +6.01 |
| 日前弃电（MWh） | 4276.2 | 1988.5 | −2287.7 |
| 实时弃电（MWh） | 2895.9 | 1077.1 | −1818.9 |
| 日前火电开机台时（h） | 84.0 | 81.75 | CCGT 12 → 5.5，GT 0 → 4.25 |
| 实时火电开机台时（h） | 88.0 | 88.5 | CCGT 12 → 5.5，GT 4 → 11 |
| 抽蓄发电 / 抽水小时 | — | 7 / 8（日前、实时相同） | |
| 抽蓄发电 / 抽水电量（MWh） | — | 1828.6 / 2400（日前 = 实时） | 综合效率 76.2% |
| 抽蓄电能量净收入（万元） | — | −11.07（发电 日前 35.15 + 偏差 3.37；抽水 −49.60） | |

旧规则（定价时出力固定、实时工况锁定 + ±20 万m³ 带宽）的结果保留在 `outputs/pumped_compare_v1_oldrules.csv` 与 `outputs/full_2026-07-15_MKT_wet_v1_ps_on_oldrules_fixedpricing/`：实时均价 383.7，8–12 时上调备用缺额 74–304 MW，16 个时段节点价到 800。

#### 实时 8–12 时异常：新规则下的变化

| 指标（实时） | 无抽蓄 | 旧规则 | 新规则（同储能） |
|---|---|---|---|
| 8 / 9 / 10 / 11 时负荷加权均价 | 310 / 328 / 340 / 345 | 800 / 800 / 795 / 799 | 311 / 679 / 735 / 730 |
| 上调备用缺额最大值（MW） | 0 | 304.0 | 0.3 |
| 节点价 ≥ 800 的时段数 | 0 | 16 | 12 |
| 锚点 / 带宽松弛时段数 | 0 | 12 | 28（时段 32–59） |

- 备用缺额基本消失：抽蓄工况可在实时窗口内改变，9–11 时提前发电（实时最高 462 MW，日前该时段 0–249 MW），煤机 C1、C3 压到最小出力，留出上调备用空间。时段 36 估算上调备用余量 1078 MW，正好等于需求 1078 MW，约束处于临界。
- 价格高位没有消失（9–11 时 679–735）：CCGT 启停锁定日前（只开 5.5 h），抽蓄和储能不提供备用（`storage_reserve: false`，假设），备用约束起作用。为了守住备用，只能用 GT（报价 550–750）和放宽抽蓄锚点来补能量缺口，能量价 λ 在时段 37–47 为 766–840，节点价被 800 上限截断。
- 抽蓄整点锚点被放宽（每窗口 2 个，罚 1e5，触发后按实际值重新定价），上库库容在时段 47（11:45）比日前低 86 万m³，时段 63（15:45）回到日前轨迹；全天抽发电量与日前相同。
- 结论：异常减轻但没有消失，根因是实时备用不足（CCGT 锁定 + 抽蓄/储能不计备用），不是抽蓄定价方式。按要求没有改其他规则；可选的检验方向是开启 `storage_reserve` 或让 CCGT 在实时可启停（未运行）。

#### 敏感性对照：报价 v2

| 指标 | 无抽蓄 | 有抽蓄 | 变化 |
|---|---|---|---|
| 日前目标值（万元） | 625.87 | 576.41 | −49.46 |
| 日前 MIP gap | 0.16% | 1.24%（600 s 时限） | |
| 日前 / 实时负荷加权均价 | 437.8 / 385.8 | 318.9 / 368.0 | −119.0 / −17.9 |
| 日前 / 实时峰谷价差 | 602.9 / 760 | 218.6 / 760 | −384.3 / 0 |
| 日前阻塞盈余（万元） | 662.96 | 537.21 | −125.74 |
| 日前 / 实时弃电（MWh） | 4455.5 / 2897.3 | 2083.6 / 1121.0 | −2371.9 / −1776.3 |
| 抽蓄电能量净收入（万元） | — | −13.44 | |

#### 解读

- **两组共同的结果。**
  - 抽蓄在 0–7 时和 21 时抽水，在 10–17 时发电。
  - 节点 2 的弃风减少约一半：日前约减少 2300 MWh，实时约减少 1770 MWh。
  - 日前总报价成本下降 45–49 万元。
- **v1 实时价格上升（+88.7）。** 日前 SCUC 用抽蓄替代了 CCGT（12 h → 5.5 h），实时 CCGT 启停锁定日前，抽蓄和储能不计备用，8–12 时备用约束起作用，价格冲高；详见上节。
- **v2 价格下降。** v2 把 CCGT 报价抬高了 150，加入抽蓄后，日前价格和峰谷价差明显下降。
- **抽蓄电能量净收入为负（−11.07 万元）。** 节点 2 位于风电送出端，发电时段节点价被送出阻塞压低；综合效率 76% 也使抽发价差不足以覆盖损耗。此处只比较电能量收入，不评估项目整体投资回收。v2 敏感性结果为旧规则下运行，未重跑。


## 测试

- `test_bids.py`：只有统一规则 MKT；默认报价合规；违规（非严格递增、超限价、非 10 元步长、段长不足、相邻价差 >150、储能放电价 ≤ 充电价）能被拦截；PTDF 参考列为 0；`storage_binary` 默认开启。
- `test_da.py`：功率平衡、注入和为 0、线路不越限；LMP 分解一致、参考母线 LMP = λ、阻塞对偶非负且满足互补松弛；出现阻塞和节点价差；**有限差分检验**（固定整数的 SCED 中把节点负荷改动 ±0.5 MW，目标函数增量 / dt 与 LMP 一致）；储能 SOC、充放 0-1 状态（SCED 中已固定、取值 0/1、u_ch+u_dis≤1、P≤M·u），水电水量/电量/振动区、备用充足、火电出力/爬坡。
- `test_rolling.py`（默认 B2 滚动 8 个时段；B1、A 各滚动 6 个时段）：预测随提前量收敛；SOC 连续且满足方程；燃煤/CCGT 启停与日前一致、GT 可自由启停、水电出力 = 日前；B2（默认）整点 SOC = 日前且锚点未松弛；B1 窗口末 SOC 在 (1±x)E_DA 内；A 储能出力 = 日前；从日前状态起算的日末时段（t=92）不出现末状态罚导致的尖峰；实时功率平衡、注入和为 0、LMP 分解；结算每时段电量平衡、联络线无偏差、储能充放符号、对账残差 ≈ 0。

## 主要假设与简化（假设值）

1. `load_scale = 0.68`：0.8 时正备用缺约 495 MW，因此调低。
2. N-1 备用 = max(配置的 N-1 损失, 最大单机) = 865 MW（C3）；ρ_L、ρ_RE 等系数为假设值。
3. 段长下限（每段 ≥ 装机 10%）和相邻价差上限对火电首段（最小技术出力段）豁免，这是参考实践的假设。
4. 水电按电站聚合（每个出力区的开机台数为整数），不做单机组合。
5. 联络线为固定计划；负荷不报价；未考虑网损。
6. 罚因子：按甘肃工作方案稿的量级取值；备用罚、平衡定价罚为假设值。
7. MIP gap 0.2%（`mip_rel_gap: 0.002`，`time_limit_s: 600`；加入抽蓄后日前在时限内通常达不到 0.2%，取时限内最优可行解；实测 300 s 时 gap 约 3–5%，900 s 时约 1.2%）：启停解为近优，不同 gap 下价格可能略有差异（非凸）。改报价对比同样受此影响。

8. 实时首时段用实际值、GT 实时自由启停、B1 的锚点浮动比例 x = 0.05（默认 B2 不用 x）、锚点松弛罚 1e5、结算统一 15 min：均为假设值。
9. 日内只输出参考价，不结算；实时按 15 min 结算（川规则中发电和用户按小时结算、独立储能按 15 min 结算，此处统一为 15 min）。
10. 储能、新能源偏差不另做考核；仅按实时价结算偏差。

## 下一阶段（可选）

偏差考核/免考核带、用户侧报量报价、5 min 实时、随机/鲁棒备用、多日滚动（末 SOC 衔接次日）。
