# 连续多日出清候选：最终验收与边界（2026-11-06）

## 交付结论

程序已完成默认 IEEE39、2026年7月15日和16日两个模拟日的连续出清，共192个15分钟实际实时段、48轮日内重计划。逐日独立报价、实际状态跨日衔接、逐主体现金和现货成本均完成核对。**完整运行不等于严格无松弛通过：第一日严格检查通过，第二日存在实际备用缺额和抽蓄软末目标偏差。** 原始结果与警告均保留。

本程序采用用户选择的按日顺序研究方式：前一日执行完成后，真实模拟末态作为次日日前初态。这不是现实提前一天发布日前计划的D−1流程。随机的是具有资源特点的合成实际过程与因果预测，单次出清仍是确定性优化。参数和误差分布是明确的研究假设，未声称由实际电站数据校准。

## 本轮实际完成

- 风、光、负荷、天然来水分开，按日选择场景和误差政策；可复现种子、预测发布时间与观测可用边界均冻结。未来真实样本不用于当时预测。
- 每日独立报价包及确认，不静默沿用第一天；缺报价不能准入。批量复制或生成必须明确操作。
- 热电开停年龄、水电逐台身份与最小开停义务、储能SOC、抽蓄库存/模式/切换前史、梯级延迟等跨日传递；仅本日电量与启动预算计数重置。实际导入只读，复制成研究起点会断开实际链。
- 当前默认电池5站，700MW/2000MWh；新增ES4、ES5各150MW/600MWh。旧场景和手工报价不回写。
- 水电上备用检查15分钟末库存增量耗水及已配置的出库上限；弃水去退化保持原主目标和非水量决策，保存原正式对偶，辅助价格重算。
- 利润使用现货现金口径，计发电燃料、明确定义的非运维在线费和启停费；不计运维、折旧、寿命损耗等。充电购电已经包含于带符号电能结算，不能再扣一次。报价与核算成本相互独立。
- 五步输入界面、可展开的高级参数、冻结输入接线图、逐主体阶段和利润总览、已执行范围的预测误差展示均实现。H1/PS1仍按站级结果展示，不虚构单台水轮机功率或利润。
- 正式运行使用低内存归档方式。原ID模型数值化后释放，原状态价值、逐资源错误、严格审计语义和原始对偶数学关系均保留；调试API仍允许保留模型。

## 默认双日实证

运行退出0，用时3350.10秒（55.8分钟），进程峰值RSS约1.75GiB。两日前日SCUC实际MIP gap分别0.9759057%、0.1035916%，均达到原1%设置，不能称全局零间隙。

独立只读复核覆盖190份日提交文件、9类日界状态、17主体3264行现金成本、192个实际段，以及预测来源和天然来水。实际水量最大误差3.64×10⁻¹²万m³；电池库存最大误差5.68×10⁻¹⁴MWh。两日实际削负荷、过剩和独立PTDF线路越限均为0。

- 两日净电能现金收入39,013,617.25元；现货运行成本16,800,163.53元；模拟现金运行利润22,213,453.72元。
- PS1两日净电能现金−70,301.65元，启停成本34,000元，模拟利润−104,301.65元。系统约束下调度不保证每个主体套利盈利；此指标也不是计入投资、运维、融资和税后的项目利润。
- 第一天C3停机义务最早次日06:45解除，实际07:00启动；PS1禁转抽水义务次日00:15解除，首次抽水12:30，均已履行。

## 必须保留的问题和限制

1. 第二日00:30–00:45实际上备用缺额18.7640003502MW（4.6910000876MWh）：需求1048.2795472248MW，供给1029.5155468746MW。所选C1/C2/电池功率余量耗尽，H1四台已发508MW；C3尚欠最小停机时间，CCGT被DA锁停，GT按inherit锁住ID参考。PS1并非被固定停机，而是此窗口所选停机。其最低一次发电与库存带之间有紧约束。未作新反事实重优化，因此不宣称所有其他工况都无解。
2. 第二日19:00的ID窗口，对23:45前瞻上备用缺额0.1863528876MW；它与上述实际缺额分开，不作为另一次实际供电事件累加。
3. 第二日PS1末上库196.5227920338万m³，距200软目标3.4772079662万m³，折33.3811964755可发MWh。优化软罚33,381.1965元另列，不冒充实际结算付款或重复扣入企业利润。物理库存合法、软规则计算一致，不等于严格末目标达成。
4. 第二日13条完整激活库存风险中，3条是ES1实际首段07:45、09:45、10:00；完整上激活余量分别−7.320593、−1.748577、−8.771842MWh。已选末库存增量备用约束满足，不等于完整响应轨迹可交付。第一日4条均为ID前瞻。
5. 最后仍有第三日义务：C2继续停机7.75小时、PS1禁转抽水0.25小时。第三日未运行，不能声称义务已经履行。
6. 默认H1未配置工程出库上限，水量检查通过不能认证闸门/水轮机的未知工程能力。默认仅H1启用，活跃梯级已由专门小模型覆盖，但不能把本次默认单站结果称为活跃梯级双日实证。
7. 只支持已提交日界恢复；不自动续跑未提交的中途失败日。原先退出137的原因未确定，不能仅凭新运行成功就声称证明原因为内存不足。

## 回归测试口径

完整套件在数值冻结版本一次执行：3558项，3528通过、1失败、29跳过。唯一失败是测试把嵌套页签混入顶层五步页签，原日志保留；限定test-only修复保留业务断言，相关6项复测通过。另有2项原先未配置旧C归档的真实UI测试原样补跑通过。对应原3558项中已有3531项通过证据、仍27项跳过（26项需缺失历史归档，1项因测试夹具关闭储能备用）。**没有把分批补测称为同一遍全绿。**

完成数值运行后，另修离线审计漏传冻结来水registry和CLI任务UI禁用提示，均属于既有审计/冻结契约，不改任何市场方程、输入、报价或求解轨迹；分别做限定测试及原档只读复核。最终包清单列明这些范围差异和各项验收，不覆盖原运行源码身份。

原始双日输出、冻结配置/报价/预测、现金成本明细、状态checkpoint和日提交hash在结果附件中。验收附件保留完整回归日志、独立算术和真实告警。代码没有推送或合并到远端，等待用户检查确认。
