# 水电最小开停方案技术复核与待决策项

状态：候选设计复核，未批准日末政策，未实施生产约束。2026-11-06。

## 复核结论

逐台在线、启动、停机变量与现有稳定区总台数连接，是当前同型机组、站级功率口径下可审计的实现。保留原站级出力、水量、爬坡、报价和结算，不等于建立了逐台功率动态。现有总在线数不能恢复逐台已开/停时长，不能据此补出历史。

统一时间比较、初始残余时长、正式 SCED 首段推进、ID/RT 实际状态衔接、日电量后缀共享承诺、全阶段整数固定、独立轨迹重放，都是必要部分。仅新增前端字段或 DA 约束不合格。

但设计原建议的“日内完成”属于新增保守边界，不是最小开停时间定义本身。它禁止 23:30 启动 ut=1h 的机组，也禁止 23:30 停机 dt=1h 的机组，即使真实系统可以跨午夜延续。不能未经用户选择设为默认。

## 需要选择的日末范围

| 方案 | 当天末段启停 | 能证明什么 | 额外工作和影响 |
|---|---|---|---|
| A：日内完成 | 若剩余当日时间不足 ut/dt，禁止事件 | 在声明初态和当日模型内，所有本日新事件的最小持续时间已完成 | 最简单，但人为午夜边界改变末段组合、成本和价格，可能导致不可行；不能称最真实 |
| B：单日开放终点并报告未完成承诺 | 允许，未完成部分明确 pending | 只证明已执行前缀没有提前反向切换；不能证明未来已履约或下一日已约束 | 必须输出剩余义务，单日结果不得标跨日完整通过；仅适合明确接受这种研究边界的用户，不是完整跨日功能 |
| C：真实跨日状态接续 | 允许，承诺截止时刻随状态传入下一日 | 已验证的连续多日执行链内不因午夜重置最小时长 | 需扩展实际状态导入、日期/网格/机组/参数版本验证、断点恢复和两日真实运行；单独导出一个文件不够 |

若目标是避免人为午夜限制并让参数在连续模拟中真实生效，优先考虑 C；若目前只研究封闭的单日场景，可由用户明确选择 A。B 仅作为诚实描述有限研究范围的备选，不应偷偷替代用户要求的完整生效。三个方案均不额外承诺未进入优化窗口的未来水量、网络或备用全可行。

C 也必须区分“承诺义务连续”与“未来能量物理可行”。延续在线义务可能需要水、电力平衡和稳定区最低出力；没有次日来水等输入不能声称这些已证明。次日输入冲突要明确拒绝或报告不可行，不能豁免上日义务。

## 初态不是可以省略的选择

当前研究默认 H1 为 4 台，初始在线 2 台、单台初始 100 MW，ut=dt=1h，但没有逐台身份和持续历史。默认关闭 H2 同样没有此历史。

可选择：

1. 提供逐台真实或声明的模拟初态，列明在线状态及已持续时长。
2. 明确采用保守未知历史下界：模型机组先声明哪两台在线，其余停机；每台 elapsed_lower_bound=0，至少再保持一个完整 ut/dt。它不是“刚真实启停”，也可能改变初段成本或造成不可行。
3. 纯研究场景可明确假设初始两台已在线 1h、另两台已停机 1h，并标记为模拟假设而非实测。不能自动把 elapsed 随 ut/dt 修改成“刚好已满足”，否则参数反事实测试会被初态一起改变污染。

稳定模拟编号可以由界面预填，但启用与初态声明必须明确；不要求用户提供不存在的实测设备信息。历史旧结果可以保留查看，不应反推逐台年龄后冒充连续执行。

## 建模和实现必须保留的限制

- u/s/d 按台保持稳定身份，sum(u)=sum(delta)。不同机组同一边界可以一启一停；同一台不得同时启停。
- 0.6h 在 15min 网格上的新启动至少覆盖 3 段；已有 0.2h 的状态还需覆盖 2 段。按十进制时长和边界比较，不能 round 或用大 epsilon 缩短限制。
- 实际初态、已执行首段及尚未执行的 DA/ID 计划各自标注。参考计数冲突不得覆盖实际年龄，也不得静默软化或自动切回旧模式。
- 主窗口与日电量后缀用同一承诺轨迹；纯承诺后缀只说明启停时间可延续，不是水量或全网可行证书。
- SCUC、调频、固定整数 SCED、弃水处理和辅助定价使用同一已固定承诺；新增嵌套整数不得遗漏。辅助价格不推进实际状态。
- 不加未经定义的水电启动/空载费用。LMP 也不因此成为非凸成本完整回收价格。
- 当前模型单台稳定区、爬坡和水耗都基于同型假设；新增承诺身份不是逐台出力测量或逐台爬坡保证。
- 旧场景复现须明显标为旧模式未约束；新版运行缺初态必须失败，不能把可运行的旧模式作为错误回退。

## 规模与时间判断

按原设计“每次窗口的承诺索引延至日末”，默认仅启用 H1 的 4 台，15min×96 段：

- 单次 DA 新增 3×4×96＝1152 个二进制变量（u/s/d），不含仍保留的原聚合 delta。
- 96 个 RT 窗口累计新增 3×4×(96+95+…+1)＝55872 个二进制变量实例。
- 24 次每小时 ID 累计新增 3×4×(96+92+…+4)＝14400 个实例。
- 整日 DA+ID+RT 合计 71424 个实例，分散在 121 个模型中，并非一个模型同时新增 71424 个变量。SCED/辅助阶段克隆后是固定整数，仍有内存和构模成本。
- 若启用 H2 的额外 2 台，上述新增数量乘 1.5；更多机组近似线性增加变量，但 MILP 搜索时间不按此比例保证。

同质机组带来对称解，可能显著改变 MIP 搜索、gap、实际运行时间与承诺选择。不能用变量数推定“只慢百分之几”，也不能用不同非零 gap 的最终解把所有成本变化归因 ut/dt。应先微型穷举，再默认完整日，再连续两日（若选 C），记录主目标、界、gap、整数选择及耗时。

初版不建议贸然施加全时段 u1≥u2 排序：不同初始年龄会删合法解。任何对称压缩或同质年龄队列替代都需独立等价证明和穷举比对。

## 验收与当前状态

设计的验收矩阵共 22 组（I1–G2），均为待实施要求，不是已通过结果。优先实现并验证纯时间/状态模块与小模型，再进入全套回归。现已完成的 2912 项回归及六组单日比较不含本候选约束，不能沿用为本功能通过证据。

实施前需用户明确日末选择及研究初态。未选择期间，可继续高级参数、接线图和已有规则的验收；水电 ut/dt 必须如实显示当前版本未参与约束，不能显示“已生效”。
