# 输入完整性与物理边界审计（2026-11-04）

## 范围与结论

基于 `93a4ecb` 独立审查技术参数、日前与滚动模型输入、负荷分配、初始状态、网络、固定启停及固定功率。此修复不调整负荷、装机、线路容量、备用公式、罚系数、报价或两小时硬锚点，也不写回已有场景。

修复目标是：无效输入必须在求解前报错，不能通过丢弃资源/负荷、截断台数或裁剪固定功率成为表面可行的出清结果。技术边界校验不等于实际电站参数校准，常规场景是否无失负荷/无线路松弛仍需完整 DA+RT96 求解证据。

## 修复前的独立复现

使用两母线真实 HiGHS 模型以及默认技术配置，得到：

- 将 CHEAP 机组改接不存在的母线 999：模型仍求解成功，该机组不进入任何网络节点注入。
- 在原有 100 MW 负荷外增加母线 999 上的 10000 MW 负荷：模型仍只出清 100 MW，额外负荷被静默忽略。
- 抽蓄日初上库容改为 1e8 万m³：技术输入校验接受，允许在第一时段方程前带入非物理水量。
- 抽蓄台数改为 1.5：校验接受，后续 prepare 使用 int() 截断为 1 台。
- 火电设为停机但初始出力 600 MW：技术输入校验接受，不一致初态进入启动/爬坡约束。
- 水电日初库容改为 1e8 万m³：技术输入校验接受。

修复后以上六项均在求解前拒绝，错误明确指出资源或输入字段。

另复现有效报价被误覆盖：同时存在启用 H1 与停用的同名 H1 时，停用清单也含 H1。旧 fill_missing_bids 先删除已提交的 H1 报价，再用缺省补齐，首段手填 110 元/MWh 变为默认 100 元/MWh。修复后停用清单只可删除确实没有启用实例的资源；有效报价原样保留。

## 具体保护

1. 技术参数：有限数值、合法整数台数/转换间隔/启动次数、功率上下界、效率、SOC、上下库共同可行范围、初始与申报期末库容、有效水电稳定区、季节水量边界和生态流量/出库上限的一致性。
2. 真实初态：火电在线/出力/已持续时间一致；电池实际库存、抽蓄实际工况及水量、水电实际库容均须处于技术范围。滚动实际状态取代未使用的日初状态，不强迫当前状态重新等于日前初值。
3. 公共入口：直接调用 build_da_case 同样检查预测曲线，不只依赖 CSV/UI 的验证；build_model 每次重新验证可变 DACase，不缓存旧校验结论。
4. 网络：原始 CSV 表头先于 pandas 读取检查，不允许自动改名重复列；每行列数必须与表头一致，避免额外字段被自动当成索引；同一保护应用于预测覆盖和报价 CSV。CSV 母线/支路编号唯一，支路端点存在，阻抗非零，额定容量有限正值，节点基准负荷非负且合计为正；网络对象的 PTDF 维度/有限性/参考列、分配占比和资源母线均检查。
5. 边界数组：负荷、风光可用量、上/下备用需求必须为精确窗口长度的一维有限非负数值；风光不能超装机；资源集合不能缺失或多余。不接受字符串/布尔值充当曲线。
6. 区外来电：供给模式要求完整的 TIE_sched，须位于 [0,pmax]，模型内注入母线必须匹配配置；固定负荷模式不得同时再次注入区外供给。原固定负荷大于历史供给额定值的研究输入仍保持其原语义，不被容量截断。
7. 固定变量：非整数启停值不再无条件四舍五入；仅容许 1e-6 求解器整数容差。固定功率不再使用 max(0,value) 裁剪，错误索引、非有限值、明显负值在求解前报错。小于等于 1e-6 的数值误差原值保留，没有扩大设备物理范围。

## 保留的研究口径与限制

- 当前储能备用公式是“段初库存对应的增量备用容量”，不是“基准出力+备用激活全过程”的持续能量保证。此修复不改变用户已选定的备用语义。
- 日前水电仍为电站聚合稳定区模型；不是逐台水轮机动态或完整最小开停时间模型。
- 当前 reserve_requirement 的事故项为 `max(n1_loss_mw, 最大机组)`。未显式配置 n1_loss_mw 时为 865 MW；恢复区外供给后，默认 TIE 曲线为 825–1045 MW，其中 78/96 时段超过 865 MW。因此不能声称现配置已显式覆盖 TIE 退出的 N-1 情形。需先确定事故定义，再决定事故项采用单机、联络线实际注入还是其他事故边界；本修复不擅自增加备用数值。
- 上述只比较事故分量，不能把“事故分量不足”直接等同于总备用不足；默认供给模式的总上备用需求仍包含负荷和新能源附加项（约 1033.594–1125.470 MW）。
- 完整压力场景与 RT 信息时刻、DC 变比/相移另行审查。此输入保护不能替代 AC 潮流、电压/无功安全或实际预测可用性验证。

## 复现方式

在项目根目录使用已安装 requirements 对应依赖的 Python：

```
PYTHONPATH=src python -m pytest tests/test_market_input_integrity.py -q
PYTHONPATH=src python -m pytest -q
```

新增回归覆盖不修改有效输入，以及有效两母线 SCUC→固定整数 SCED 的真实求解：无失负荷，CHEAP/LOCAL 各出力 50 MW。全套回归结果随交付证据报告。
