# 单日市场模拟

## 启动和运行

1. 运行 `python scripts/launch.py --check` 检查依赖，再运行 `python scripts/launch.py`。Windows 可用 `启动.cmd`，macOS 可用 `启动.command`。
2. 页面默认加载随程序提供的合成研究场景。按需调整负荷；在机组面板修改报价或参数，点击“保存这台机组的修改”。可以切换机组继续修改，已保存值不会丢失。
3. 点“计算日前并准备实时”。当前输入生成独立快照，重新计算日前 SCUC、固定整数 SCED 和独立节点定价，不复用旧出清结果。
4. 日前完成后，勾选输入可用时间研究假设，再点“开始全天实时计算（96 时段）”。每 15 分钟滚动一次，执行窗口首格；末段窗口截到当日24:00。
5. 每 5 秒刷新调度、定价、小时结算进度。可以查看累计结果或分小时结果；只有 96 个调度时段、连续且不重复的 96 个定价结果、同一次运行的 24 个小时结果及成功退出记录齐全，才显示全天完成。

## 可以修改什么

- 全网负荷倍率。
- 多台火电机组的最大/最小出力（MW）、分段电能量报价倍率、上下爬坡能力倍率。
- 火电初始开停机状态、初始出力、初始状态持续时长、最小开机与停机时长。

容量修改会同比调整可调区间内的分段报价电量宽度，报价单价及爬坡不自动改变；默认发电成本按已保存容量档位更新，不等于报价。最小出力编辑仅支持已核验的线性研究模板：启停轨迹功率同比缩放、时长不变，固定启停费和爬坡不变。

火电编辑值先作为本次浏览器会话的草稿保留，切换机组不会丢失。仍须点击“保存这台机组的修改”后才参与计算；有任何火电草稿未保存时，日前和实时启动按钮均不可用。可以保存，或“撤销这台机组的未保存修改”恢复上次已保存值。切换来源场景会重置这些草稿；刷新或关闭浏览器后不保证保留。开机初始出力必须在该机组最小/最大出力之间，停机初始出力须为0。所有已保存值同时进入新的日前和实时输入。修改后需重新计算，不更新已有结果。

储能与抽蓄可修改初始/日末电量或库容、容量及功率范围；风、光、负荷预测误差可分别选择。高级区可按已有同类型模板新增煤机、燃机、储能、抽蓄，填写唯一编号和接入节点。新增火电初始停机24小时，调频资格未申报、授予容量为0，不自动赋予资格。

删除机组、独立风光/水电新增以及备用和调频报价编辑尚未接入普通界面。旧页面已停用，不能通过旧页面编辑新模型。其他输入需准备完整且通过校验的来源场景文件。

## 模型范围和结果含义

- 日前98个模型点：本日96点＋次日峰谷代表点。次日代表点沿用本日对应输入，不计当日电量或结算。
- 实时15分钟，研究窗口最长2小时。热机继承日前组合，不另设日内市场。
- HiGHS相对间隙1%，单次求解上限3600秒；不是整日运行时间。
- 仅有功与直流网络，不计算无功或交流可行性。线路软约束越限会明确提示；求解成功不代表无越限。
- 收益包括电能量、调频估算和行政备用补偿估算，扣除发电及实际启停成本；不含月度辅助服务分摊，不是正式净利润。未完成时段不填零。某小时的经济性来源核验失败时，累计汇总不会跳过该小时，仍可切换到“分小时”查看已保存的调度和价格及具体原因。来源核验通过但部分分项缺失时，按机组仅累计每个已完成小时均有数据的分项；缺项留空。

## 失败与保存

运行失败后可从当日初态重新计算，新建独立尝试，不覆盖原结果、不合并旧尝试费用。普通入口只保存本机文件，没有自动云端或独立备份；电脑或磁盘故障可能丢失进度，不会伪造外部保存回执。重新打开浏览器后，可在“找回已保存任务（只读）”按结果目录查看，不会自动继续求解。经过核对的首小时试算仅覆盖 00:00–01:00，不会标记成全天完成。如当前目录有状态待核实的任务，日前计算按钮旁会说明暂不能启动的原因，上方旧任务面板会展开供查看。确认原任务结束后可在面板刷新，不会自动开始新计算。

核验通过的已保存首小时或全天实时任务，可在「找回已保存任务（只读）」勾选「查看小时电量、电价与模拟收益」，再选择已保存小时。它与下方单个 15 分钟的原始实时节点电价不同，不会启动或恢复计算。

全天后端已有实算验证，全天界面使用同源结果回放验证；不等同Windows/macOS所有操作都完成实机验收。

## 风、光、负荷预测误差（合成研究场景）
首页可分别选择无、低、中、高误差，默认无误差。选择改变后必须重新计算日前和实时，不复用旧结果。日前使用当前seed的原始基线，实际序列由固定种子、时间相关误差生成。不同选择仍是确定性情景计算，不是随机优化。

当前种类声明是**研究假设**：30、37节点作为风电，33、4、8节点作为光伏。不是经确认的真实电厂名录，也不是根据曲线形状证明的机组类型。每节点原曲线完整保留；未知非零新能源节点会拒绝运行，不能静默归类。光伏零基线时段保持零，日照窗口是基线零/非零推导的研究支持区间，不是经纬度太阳高度资料。资源上界暂取当前基线峰值1.3倍，是假设值，不等于核实的装机容量。

风电误差具有较强时间持续性；光伏误差随日间基线变化且夜间为零；负荷误差相对平缓。AR相关系数、误差标准差、短期修正衰减系数全部为程序内明确记录的研究假设，未用实测数据拟合。

实时**首15分钟使用这一时段的实际均值**，这是完美当前时段信息假设，不能解释为真正在线可提前观测到的15分钟平均值。后续7格仅使用本时段开始以前的实际观测更新日前基线，不读取后续实际值。每次窗口记录预测来源与摘要；结算物理校验使用对应实际负荷而非日前基线。没有声称严格无未来信息。

旧`profiles_2026-07-15_wet.csv`含风光分项，但其日期、节点数和负荷规模不匹配当前seed，因此未把旧数据冒充当前实际观测。当前版本的“实际”均指合成情景实际。

## 新增模板继承顺序

先从原始场景模板新增机组，再对既有机组应用保存的修改。新增机组不继承同一页面对模板机组另行保存的新参数。当前新增表单只设置类型、模板、编号、节点，新增后独立参数编辑尚未接入；需要不同参数时准备完整来源场景，不能把未生效的改动当作已应用。
