# 省级 15 分钟抽蓄物理接口

## 规则和范围

依据本项目留存《广东电力市场现货电能量交易实施细则（2026 年修订）》印刷第 12—13、110—111 页：抽水功率固定、发电功率有上下界、单机抽发工况互斥、上下库水量连续守恒；实时库容围绕日前参考轨迹设置带宽并可松弛。不得用电池 SOC 代理抽蓄库容。以上为物理接口，不代表全链已接通或正式结算已完成。

## 输入与假设

- 继承库存 PS1 的两台 300 MW 固定速机组，不能默认固定停机。
- 旧项目 `v*` 单位万 m³，接口统一乘 10000 为 m³；`e_gen/e_pump` 单位 MWh/万 m³，转换系数为 10000/e（m³/MWh），已与原 `src/smm/scuc.py` 水平衡及 `results.py` 单位标签交叉核对。
- 每站声明必须显式给出抽发报价、来源标签、日前上下库完整参考、带宽、松弛罚值和继承状态，不在模块中猜测默认报价或伪造日前结果。
- 单机切换间隔、日启动次数上限、启动费沿原工程研究参数。切换间隔以 15 分钟格数解释，是研究假设，不声称广东统一规定。
- 软参考使用共享的非负超带宽绝对量、上下库都检验，并付一次罚值。上下库硬边界及水量守恒绝不松弛。
- 不额外强制窗口末上库回到初值，不给抽蓄套电池整点 SOC 规则。跨日启动计数重置应由已验证运行日接口执行，模块不自动重置。

## 接线约定

`pumped_storage.attach` 应在系统备用和总目标构造前调用，向 `other_injection` 加入发电减抽水、向 `other_cost` 加报价和启动及松弛费用。未明确服务资格之前不虚构备用或调频收入，不能把基准净注入再当增量备用重复计算。

`executed_state(model,t)` 明确接收已执行时段，只导出截至该时段的上下库、功率、模式、启动累计数、最后活跃工况和未消化切换间隔，不能用窗口末规划态续算。

## 验证和剩余

8 项小型 HiGHS 测试覆盖抽发功率、水量/效率、互斥、跨窗切换、启动预算、软带宽、错误参考和参数拒绝。旧日前档案仍为固定停机，必须重建含抽蓄的日前调度及参考来源，再完成定价、结果和结算接线；不得将模块测试通过称作完整流程通过。

## 新日前及衔接补充

现已增加 `stage=DA` 的96格全日模式，按显式日末申报上、下库容约束；`pumped_declarations.day_ahead` 解析本仓库 `src/smm/bids.py` 原有研究默认发电420/450/480元/MWh和抽水300元/MWh，并保存文件SHA。发电三段各200MW保留，非以均价替代分段曲线。

`physical_export` 从新固定整数SCED原始解提取真实96格库容轨迹。`pumped_declarations.realtime` 校验新档案SHA及网格，将真实日前轨迹切片；初始状态来自上个实际执行时段并明确绝对日内边界，不取优化窗口末规划值。未完成独立日前PRICE及完整入口验收前，档案不称正式完整市场基线。全网求解由同轮主集成负责，不以组件测试代替全网完成。

## 98 点口径（后续审查结论）

支持 96 个 D 日15分钟格+两个压缩代表点的 T=98 索引。抽蓄水量动态、抽发互斥及启停计数按该模型索引表达；代表点权重0.25h是本研究采用的模型权重，不解释为真实相邻15分钟。抽蓄D日日末申报库容仍仅约束索引95，此日末等式是项目研究选择，不声称省级原文明示强制抽蓄首尾相等。后两点不得作为D日末或下次实时初值。

物理解输出 `physical_cells` 仅索引0..95；`representative_cells` 独立存96/97，标注非时序、不结算、不carry，并且不造start/end时刻。新增针对性求解测试：D日全部停机、代表点96抽水，95库容仍满足日末目标而97允许变化，验证未把97误当日末。
