# 省级日前独立 LMP 研究实现

依据：广东省级《现货电能量交易实施细则（2026年修订）》§5.8.2.3，印刷69–79页。规则明确独立定价模型，非直接复用调度SCED对偶；可定价机组围绕同一日前SCED出力设范围，不可定价机组固定出力；储能/抽蓄参照出力界并保留能量/水量动态。

## 实现
- 读取原始固定整数 SCED 矩阵及最优解，另建 LMP 请求、另调用 HiGHS；原SCED文件不改动。
- 热机稳定运行的定价资格是研究声明；停机/启停过渡阶段固定实际调度出力。
- 热机、储能充放电、抽蓄抽发功率使用同一时段参考带；符号分别建模，充电负净注入不会令上下界颠倒。
- 保留源物理、DC网络、爬坡、SOC、库容、日末和模式约束；固定整数不允许重新启停。
- 定价保留一次调频备用约束，移除调度的正/负备用及事故备用采购约束，不将辅助服务现金结算混入报价。
- 线路/断面允许按定价罚因子松弛，平衡保持原日前硬约束。
- 定价罚因子1000元/MWh及δ=10%均为明确研究参数，未核实为省级正式数值。
- 用独立 LMP 平衡行乘子、实际行符号和0.25h目标倍率换算元/MWh；小时价为4个15分钟价算术平均。

## 边界与不可声称的内容
规则日前T=98，包含D日96个15分钟以及D+1高峰/低谷2代表点。根据用户明确指示，次日代表点输入复用本日对应高峰/低谷输入，既不固定代表点出力等于本日，也不固定其电价。定价LP可接受96或98源矩阵；98模型必须带来源时段、目标权重、压缩索引状态关联说明和不参与结算标记。

原文用索引递推及15分钟Δt，并将实际日末SOC置于T−2。新98源模型据此保留压缩索引递推，而不把两个代表点视为真实次日连续半小时。定价完全继承源模型的物理语义；代表点目标权重显式为0.25h。其价格独立导出，不进入D日96点/24小时结算，也不作为实时恢复状态。

第一轮真实验证来源为96点，保留在独立v1目录；98代码适配/隔离测试已通过，真实98优化仍需同源DA98完成后另建结果目录，不复用96结果充数。

本实现无无功/交流可行性，遵用户要求；不覆盖跨区域市场。源SCED如果后来发现目标/来源错误，该次LMP必须重新生成，不能沿用。

## 数值验证
实际原始独立LP最优，96×39节点价格齐全，6项定向检查（包括2次原生负荷微扰）通过。全模型KKT验证所有行列。旧证书只把5个历史角度列列为自由角度；新15分钟角度不在白名单而导致1.0254e-8残差被误分为非角度。新证书按列类型识别全部自由DC角度，显式使用1e-7预算；其余列保留1e-8，原始可行性、互补和对偶差预算不变。原始解不改写。

## 98点独立原生验证

`provincial_da_lmp98_v1` 使用新DA98 SCED，独立LMP原生求解optimal，约0.314秒。96×39个当日节点价与96/97两个代表点价分别导出；当日原始节点价范围244.09–373.35元/MWh。7项检查通过，其中本日t0和代表点t96的负荷微扰重新求解与对偶价格误差分别约0.00010和0.000076元/MWh。全模型KKT通过。

此次代表输入来自用户指定的同日本地时刻：总负荷低谷quarter25（06:15）、高峰quarter70（17:30）；只是复制输入，不固定求解后的状态、出力、电价与本日相同。两个代表点只作为压缩边界模型，不入当日结算或实时恢复。旧96点证据未覆盖。
