# 来源与能力总览

## 已实际跑通的研究核心

HiGHS1.15.1，MIP默认gap0.001/abs0/threads1。参数化日前SCUC及同源SCED/独立日前PRICE已有实际验证；三态启动新组件及小集成模型实际Optimal，但原IEEE39完整三态大例没有申报数据，未伪填或宣称已跑。实际RT连续96窗、5分钟执行和次日尾段已完成；R74独立八季度PRICE96窗Optimal/KKT，保留R69原四窗失败。R75按实际模拟执行与独立价格形成480行模拟电能量核算，不是表计或应付账单。原400MW备用和不含跨区市场边界保留。细节与原review通过既有结果入口读取，不因新增包装再次认证。

## 已实现的规则接口，不等于全部正式市场

- 热机AGC：有版本/生效期/来源的当期floor、区需求/省内采购目标/本地保留量及外部全控制区kmax；第三方未申报不参与，热机同厂容量重算。
- 储能Fm：完整分布区集合、四键整组并列累计、理论KU与外部kmax分离、曲线及b/(P*Fm)、容量域与资格声明校验；不是报价夹到15，也不把Fm乘入补偿。
- 混合候选：主排序价升/P降/k1降，热机容量重算、独立储能第三方完整q；R78任一未闭合域使整体拒绝，不丢弃问题单元凑可行。
- 安全结果闸门：六项pass/fail/unknown/not_applicable、同小时与非未来证据、同因失败移除排序、短缺及重新清算要求。它接外部检查结果，不代替网络/弃电/SOC校核。
- 能量、备用与里程核算接口：沿用既有typed来源/计量/合同/发布价格校验。备用shadowprice不是行政补偿；毛里程不是最终账单。

## 待真实或发布数据，不宜说成算法全缺

正式参数适用时段/发布版本、真实资源申报及三态费/核定范围/通知/曲线/离线记录；储能注册、直控、并网协议/合同、双市场资格、建模与AUTOR测试结果及持续响应；完整区内申报集合与剔除证据、全控制区性能范围；真实运行状态/安全结果；正式发布价、表计、合同与结算资格。现IEEE39储能这些资格未给，故没有应用到AGC50链。接口已能检查许多字段，但填合成值不是获得真实资格。

## 尚未支持/来源与解释边界

2026调频依据仍留存转载扫描，官方消息确认实施而未取得直接全文，来源等级不升级。附录动态floor/曲线参数不能把扫描基线当当前发布值。q/C低于QLL与§44容量域冲突、累计x≥Ux的后续操作原文未闭合，明确unsupported；无epsilon/负Fm。异质性能上界、AGC-only/其他储能身份、水电振动/计划接口未实现。跨越本地不定价下限和全同主排序键的最终顺序是显式研究约定；Decimal60精度不是官方生产舍入规范。R74首季度15min ramp映射等也仍标研究。

R76固定UC反事实显示50MW与0MW调频场景弃电相差315.8855520199886MWh；不是条文指定安全算法，不能分摊到单机，但当前50MW场景不得标正式无增弃电安全通过。readiness保留research_no_increase_not_certified。任何新增候选仍需R77外部结果与联合能量/网络/SOC检查，包装不自动回写已验链。

## 日内运行实测范围
本轮96窗RT使用已接受日前SCUC的固定启停/储能模式与冻结预测；尚未实际验证日内再组合改变启停、变预测/跟踪误差触发以及重新发布的完整链。已实现的SCUC可配置建模能力仍保留，未验证这些运营链不表示相关算法绝对不存在，也不应把全天研究闭环理解为覆盖所有日内运营机制。

移交后续补充：独立R80固定两母线两窗研究已有4次native及事件复核，新增源码入口及LP KKT闭包已搬迁纯测；不改上文原96窗固定模式的实测范围。正式AGC/AC仍未完成。
