# R80 实时再组合规则契约

本报告核对保留的官方《南方区域电力现货市场实施细则（2026年V1.0版）》。页码为印刷页，PDF页码加3。规则核对未修改旧模型、未求解、未新增检索。当前固定DA谱的96窗SCED验证不等于实时整数再组合链验证。

## 三条独立流程

1. **运行日前可靠性组合**：§2.7.2.5，p86–87。边界变化影响安全、供应或消纳时，可基于日前报价形成新调度计划；原句“日前市场形成的成交结果和价格不进行调整”。不能回写原DA金融结果。
2. **运行日实时组合**：§3.1.1–3.1.2，p88；§3.4–3.4.1，p95–96。T−15出清，每15分钟滚动；SCUC计算未来0–2h及2–4h组合→调频正式出清→SCED→交流安全校核，不满足则追加约束并重算前三步。原句“若实时市场未计算机组组合，实时机组组合采用日前机组组合计算结果”。沿用DA是明确fallback，不代表已验证RT SCUC。
3. **物理下发与价格发布**：§3.6.2–3.6.3，p143–144。发电计划下发与正式价格核验分离，正式结果原则D+1、必要时D+2；新组合不是即时正式金融价格。

## 整数和不可回写的执行边界

- §3.4.2.2/5/8，p98、100–101：优化热机有启停状态及启停事件；必开、供热、调试机组按指定状态；非市场机组按安排计划。不能全资源无条件自由优化。
- §2.2.2.4/6/7，p5–6：冷温热提前通知时间、三启动曲线、停机曲线来自机组参数。§2.3.1.1(3)，p18的17:30是DA最早并网计算基准，不能套给每个RT窗。
- §3.2.2/3.3.1，p88–89：物理参数变更须所属调度审核、南方总调确认。§3.3.1.1，p89允许按最新预计并网/解列和曲线滚动修正计划。
- §3.5.1.4–5，p136–137：继承最小连续开机义务；并网至Pmin及Pmin至解列阶段固定实时报送曲线、不参与优化和定价；升至Pmin后下一交易时段才参与优化。
- §3.5.1.8，p138–139：调度可因运行需要取消停机计划；原则上不得在调度编制/实时调整中安排DA中标机组停机，安全需要可例外。已点火机组取消开机的补偿与未点火不同，点火完成以调度台同意点火时间为准。不是所有已通知事件永远不可取消，也不是优化器可静默撤销。
- 工程映射：已执行格不回写；通知、点火授权、并网/解列、曲线进度、修订原因与审批分别记录；未来事件修订追加版本。最小开停时间、日内启停次数、燃料/日电量义务随状态连续携带。

## 储能模式与已知歧义

§3.4.2.15，p104–105明确“α_es,t和β_es,t是控制机组充放状态的0-1变量”，没有RT模式等于DA模式的约束；并含SOC递推/上下界、运行日初末、小时内单向和循环约束。§3.4.3.12，p116–117的SCED不再引入模式整数。把当前接受的RT SCUC模式传给SCED是与阶段顺序一致的工程映射，不应无条件传旧DA模式。

未闭合项必须显式：模型T=24×5min，而小时单向公式仍写“同一小时4时段”；应以实际小时映射，但注明网格转换方案。业务要求0–2h及2–4h，文本未唯一给出远端拼接算法。SOC初末同时提上一优化周期、前一天末及申报末值，不能据此推断每个2h窗强制归还DA终态。PRICE的§3.4.4.11，p129–130仍写DA-SCED参考带，不随RT模式自由化而自动改参考。

## 输入可用时点和最小接口

§3.3.1.6，p91–92：VRE在T−15之前提交未来6h实发/可发超短期，缺段用DA计划补，修正与补段保留来源。§3.3.2.1，p92：系统/母线负荷预测未来1–5h。§3.3.2.3–4，p93–94：最新备用、检修和安全约束有版本，变更须记录；不自动引入省外支持。§3.6.3.1，p144–145：偏差/事故调整记录并发布，事故后由当前实际出力恢复出清。

最小request：cutoff、near/far网格及映射、封存DA报价/金融结果、批准后的物理参数、实际回执、通知及修订事件、剩余最小开停/日计数/燃料、SOC/小时方向/循环使用量/日末参数、预测vintage、服务资格及需求、安全约束版本、RT_SCUC或DA_fallback分支。所有forecast received_at≤cutoff；资格/审批/申报来源未知保持missing，不由metadata认证。

输出版本链：CommitmentPlan→AGC选择→SCED→AC校核状态→physical release；PRICE/raw与D+1正式价格独立。最小纯验例：可达新增启动；下一窗启动曲线继承；未来预测拒绝；通知提前量不足拒绝；无安全修订撤DA机组拒绝；小时内储能反向拒绝。通用SCUC存在不构成已完成该滚动闭环。

## 来源

官方URL：http://www.gzpec.cn/law/jygz/202611/P020261103633894465723.pdf

本地PDF：guangdong_r21_day_verified_final_v1_20261112/source/rules/region202610_official.pdf

SHA256：978d7d7179e3629f8a86fb2d770470e1700b67c4bb867123b07a2d8f480c3caf

本地文本：guangdong_reset_recovery_20261112/rules/region.txt

SHA256：fdbaa23027b10aa8d3fa83d0129e9f2f4e305ad1c82e686188233d9eddcd6f5e
