# R27 可运行调频算例与省内服务衔接

## 原文可确认与缺口
已直接读取留存官方《南方区域电力现货市场实施细则2026 V1》PDF，SHA256 978d7d7179e3629f8a86fb2d770470e1700b67c4bb867123b07a2d8f480c3caf。§2.5.1：日前 SCUC 机组组合→南方区域中东部主网/云南调频预出清→修改机组上下限→SCED/LMP。§3.4.1：实时组合→相应调频正式出清→实时SCED。它没有在该条给出调频完整采购目标、排序/分区保留/边际定价算法。

本地未留存完整南方调频2026原PDF，只有此前审查过的 `gd_regulation_math` 算术：§47全控制区 k_max 归一化、§47–48报价/P（独储另有Fm）、§57合资格边际价/上一小时历史/15上限、§74实际里程×统一价×结算性能。此次不能把这些代码注释升级成新独立原文认证，更不能虚构“广东省内独立调频拍卖”。

正式补齐需：现行调频原文/附件与适用范围；封存小时报价与当期下限；统一控制区完整性能分母及更新时点；资格/响应测试/同时参市条件；操作机构需求与分区保留下限、需求周期和时间戳；容量上下限与跟踪速率；选择/排序/同价和定价资格算法；日前预安排与日内正式结果的有效区间；实际指令、里程、性能与质量扣减/豁免结算记录。用户未提供这些并不妨碍以下明确合成模型运行。

## 已实现且可实际 HiGHS 执行
`r27_agc.py` + `prepared_synthetic_v1`，一个省内合成小时，3台热机，明确合成40MW AGC需求。C1/C2有仅本算例有效的合成资格，C3资格未知且AGC cap=0；不授予风光/BESS资格。

新 LP 最小化 Σ(报价/归一化排序性能)×容量。它是**研究分数加权容量分配目标**，不是已核准的正式里程采购成本，也不是支付公式。固定外部合成性能分母2，C1排序价4、C2排序价8；预期容量30/10/0 MW、研究目标200。分析见纯test；尚未实际求解，此线程0 native。不存在里程=4×容量、备用dual=费用或假定真实需求1%负荷。

容量限制同时保留资格、稳定在线、跟踪上下能力及上下物理裕度。独立正备用400/事故备用400原值不动；事故能力有10分钟爬坡 cap，不能用AGC侵占所需400。算例分配后两个剩余量均560 MW。该算例是全新局部功能测试，不把非零AGC塞进原IEEE39已冻结结果，也不宣称该局部平衡证明完整网络可行。

`adapt_awards` 返回 R23 可消费的 `agc_awards[g].up_mw/down_mw[j]` 与阶段/时点/来源。SCUC原raw界不变，SCED仅一次扣减：Pmin+q，Pmax−q；接口输出另列after_AGC标记防重复扣。输入已扣界、未知资格/非热机正奖、离线、未来信息等拒绝。模型中原SCUC基点保持固定是保守研究假设；未来联动 SCED可重新优化功率，但必须再次检查完整安全与备用约束。

## 结算已有功能与补充
R22/R23服务账已支持按准确机组/节点/区间key接外部调度结算单，防重复科目，不把reserve dual作为费用。GD电能量原公式来自留存 `gdsettle2026_reposted.pdf` **转载来源**，不是此次新取得的官方原件。

本次新增 `service_gross_statement` 可直接运行里程×统一价格×性能，指定测试为0；不给容量乘dt或储能Fm。可接有唯一statement_id的外部有符号质量调整，形成研究对账；缺调整保持None；payable/official_bill/actual_transfer仍关闭。最终正式结算缺计量、性能、适用分类、合同/偏差、质量扣减、服务分摊与官方账单，不应把研究毛额包装成可支付账单。

## 测试与调用
11项纯测试通过（0.46s），包括模板矩阵逐行检查解析可行点、预期研究目标200、400约束、资格/阶段/重复扣减、毛额与指定测试。无需安装。父线程可用prepared_synthetic_v1/template.json + names.json单次调用既有HiGHS worker，注入新deadline；本模块无求解/重试/发布操作。
