# 新短域首5分钟实际AC诊断

源为 `guangdong_rt_short_physical_v1_20261112/actual39_v1/ACCEPTED_PAIR.json`。首3格索引0/1/2分别为2026-11-11 00:15–00:20、00:20–00:25、00:25–00:30（UTC+8）。本次仅第0格真正运行1次AC，0次新增优化。没有运行48点、N-1、动态或正式安全认证。

## 已做且未通过

原Q0、原IEEE39网络与热机初始VG，没有读取17时优化控制。既有gross负荷Q/P比例为明确研究代理，不是新SCED自带Q或现场实测。保留GT原VG1.0636与Vmax1.06冲突，`PRECHECK.json`显式列出。普通适配器不放行该指令；本目录独立`adapter_diagnostic.py`仅允许Q0且命令逐值等于原输入VG的诊断扩展，不修改原适配器。

AC实际收敛，原方程残差2.5113e-11 MVA，但不安全：
- 网损31.835514791234 MW，slack C1由计划636变667.835514791236 MW，越raw Pmax646，更违反10 MW AGC后的636上限。
- 8个母线电压越限；最低0.932096644、最高1.074192193 pu。详细内部编号见AC_RESULT；外部母线编号=内部编号+1。
- 正/事故备用总量647.681845/626.685540 MW仍超过400，但不能据此忽略C1单机越界与AGC侵占。
- 计划与AC实际有功差31.835515 MW，不允许写执行账或定价/结算，不签安全票据。

## 为什么不再盲做一次Q/V优化

`FIXED_P_OBSTRUCTION.json`是纯能量/网络证明：原SCED零损平衡且C1已在AGC后上限636；固定其他资源P时，真实损耗必须全由C1承担。外部母线1有60.894273 MW净负荷、无发电且全部入线R>0，全网电阻/并联电导非负，损耗不可能为0。因此无论Q/V怎样调整，都不能在本固定非slack P域内同时满足能量平衡和C1≤636。此证明不代表同源有功再调度后的AC不可行。

下一步最短路线：把真实计算网损作为研究feedback而非物理负荷实测，反馈同源SCED平衡/网络行，允许非slack在原爬坡/备用/AGC/稳定状态内再分配，然后再做有界Q/V候选及独立AC。未追加该LP，未实例化或调大新逆变器容量，未开放零P资源供Q。此前新增能力研究合同与本次原Q0场景完全分开。

来源文件hash、SOC边界、原设备母线与Pn核查分别见ACCEPTANCE_BINDING、PAYLOAD、FIXED_P_OBSTRUCTION。原raw compressed解未修改，作者已确认本48格全部stable且mean=endpoint；其前缀状态源不是未来DA SOC重置。PRICE作者已通知该新边际域没有AC安全认证。
