# 新短域首点loss-aware SCED / AC研究闭环尝试

保留原 `guangdong_short_first_ac_v1_20261112` 首次失败。本目录独立，尚未得到安全候选，禁止执行账/票据/安全PRICE认证。

## 实际发生

- 1次新HiGHS SCED：固定原新短域SCUC整数，完整48格SOC/爬坡/AGC/双400、原目标与其他行列保留；全KKT通过。首点原AC真实计算网损31.835514791234 MW按每条支路两端各半分配。
- 仅修改39个首点节点平衡的负荷代理常数，以及该点正/负备用需求常数。**序列化节点行符号因母线而异**，实际用该行renewable项系数±1推导loss RHS符号。最初纯入口假定同号被断言拒绝，未发起LP，空目录及日志保留；修正后才有唯一LP。没有把loss再次加进AC物理负荷。
- 1次真正AC：原Q0仍电压不安全，但C1变635.738335 MW，相对计划636差−0.261665 MW。真实loss31.573850 MW；AGC上下裕度及双400恢复。此时不能写“计划等于执行”。
- 1次有界Q/V非线性诊断：仅新研究能力合同，不改原Pn/400/V/Q；从同点当前真正AC初始化。原等式残差2.3943e-13 pu，界内投影后0.609365 pu；500次评估后残差0.0831545 pu，未找到可行候选。没有采纳失败末值，也没有候选AC复核。

## 控制合同与失败定位

独立设备设计沿原Pn，风光pf=.95/储能并网pf=.9；Sn/Qcap为明确研究推导。直连聚合及转换/站内损耗忽略，不等于原设备实测/制造商认证。无功零P禁用的保守合同不变，不能把P0解释为真实断网，也不能调P=epsilon解锁Q。夜间PV全P0，ES1/ES2/ES3也被本次SCED调为P0，只有W1/W2/ES4/ES5可用Q。

失败末值最大不平衡在外部母线34（原机组已删除）：Q残差8.315452 Mvar、P残差2.012346 MW，V贴0.94；相邻外部20 Q残差5.754454 Mvar。没有给母线34新增设备。失败诊断只说明本次有界数值搜索未找到可行点，不证明全域物理不可行。

## 预算与下一步

当前使用1个LP/AC轮和唯一1次Q/V诊断，还余2个LP/AC轮，但缺少成功控制候选；盲更新0.261 MW损耗并不针对局部电压/无功问题，故未自动消耗剩余次数。需先选有明确依据的不同数值策略，或单独声明/验证带电待机研究合同，后者不能替换本合同。原失败、约束和容量不得删除或放宽。

`FINAL_STATUS.json`记录完整KKT与实际次数，`FAILED_CONTROL_LOCATION.json`为无求解重构定位。`CAPABILITY_CONTRACT.json`只声明新研究设计，没有17时优化Q/V指令。控制诊断代码由旧算法改为当前输入、当前初值与当前损耗，原17时结果未作为初值或指令读取。所有结果为同一首5min的反事实研究迭代，不表示00:00已获实际未来测量。未扩48点AC/N-1/动态、未创建新支付或PRICE安全证书。
