{
  "input_sha256": "fe6ed138399d03de30433a3525d1d0b59b1af01df00f8caac1968a9eb0a3e0b9",
  "backend": "pandapower Newton-Raphson",
  "backend_version": "3.5.6",
  "official_operational_acceptance": false,
  "balanced_positive_sequence_snapshot_only": true,
  "dispatch_optimization_performed": false,
  "HiGHS_calls": 0,
  "scope": "research_snapshot",
  "limitations": [
    "No AC OPF or automatic dispatch repair",
    "No dynamic/transient/voltage stability proof",
    "No N-1 screening unless each explicit contingency is separately submitted",
    "Not Guangdong official AC security approval"
  ],
  "status": "ac_snapshot_unsafe",
  "ac_converged": true,
  "ac_snapshot_safe": false,
  "max_original_network_residual_mva": 2.3829148762962435e-11,
  "generators": [
    {
      "id": "C1",
      "bus": "30",
      "p_mw": 635.7383353468437,
      "q_mvar": 102.81263706299386,
      "scheduled_p_mw": 636.0,
      "p_change_mw": -0.2616646531563447,
      "slack": true
    },
    {
      "id": "C2",
      "bus": "31",
      "p_mw": 698.3144595889985,
      "q_mvar": 150.0,
      "scheduled_p_mw": 698.3144595889985,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "C3",
      "bus": "37",
      "p_mw": 720.6036953118341,
      "q_mvar": -33.4129700903183,
      "scheduled_p_mw": 720.6036953118341,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "CCGT",
      "bus": "34",
      "p_mw": 385.4,
      "q_mvar": 127.76126644686215,
      "scheduled_p_mw": 385.4,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "GT",
      "bus": "35",
      "p_mw": 85.0,
      "q_mvar": 30.124532167359458,
      "scheduled_p_mw": 85.0,
      "p_change_mw": 0.0,
      "slack": false
    }
  ],
  "buses": [
    {
      "id": "0",
      "vm_pu": 1.0758642806801186,
      "va_degree": -11.594493055372473
    },
    {
      "id": "1",
      "vm_pu": 1.0636369261497516,
      "va_degree": -12.335400092783795
    },
    {
      "id": "2",
      "vm_pu": 1.0492115835612046,
      "va_degree": -14.769883894956575
    },
    {
      "id": "3",
      "vm_pu": 1.0334139945014342,
      "va_degree": -12.811596125392807
    },
    {
      "id": "4",
      "vm_pu": 1.0368698252108972,
      "va_degree": -10.242064685965136
    },
    {
      "id": "5",
      "vm_pu": 1.0378057743331495,
      "va_degree": -9.517766188629764
    },
    {
      "id": "6",
      "vm_pu": 1.0350634083847292,
      "va_degree": -10.818622613798917
    },
    {
      "id": "7",
      "vm_pu": 1.0360341690744943,
      "va_degree": -11.118529838795672
    },
    {
      "id": "8",
      "vm_pu": 1.0749656449283302,
      "va_degree": -10.7447849247488
    },
    {
      "id": "9",
      "vm_pu": 1.0412389013284835,
      "va_degree": -8.424283127718939
    },
    {
      "id": "10",
      "vm_pu": 1.0394821228413302,
      "va_degree": -8.82601176829917
    },
    {
      "id": "11",
      "vm_pu": 1.0336323811564936,
      "va_degree": -9.251479488734741
    },
    {
      "id": "12",
      "vm_pu": 1.0383091089197818,
      "va_degree": -9.601990866029325
    },
    {
      "id": "13",
      "vm_pu": 1.0346013326178025,
      "va_degree": -12.469275025352493
    },
    {
      "id": "14",
      "vm_pu": 1.0296898727668453,
      "va_degree": -18.074600645458606
    },
    {
      "id": "15",
      "vm_pu": 1.0374509998544381,
      "va_degree": -19.510012921082026
    },
    {
      "id": "16",
      "vm_pu": 1.043932889047619,
      "va_degree": -17.675240459464618
    },
    {
      "id": "17",
      "vm_pu": 1.045303152919345,
      "va_degree": -16.816739242027484
    },
    {
      "id": "18",
      "vm_pu": 1.0131833873486682,
      "va_degree": -23.91304005205957
    },
    {
      "id": "19",
      "vm_pu": 0.9414850624959846,
      "va_degree": -27.565436800759407
    },
    {
      "id": "20",
      "vm_pu": 1.0443787745421784,
      "va_degree": -19.11983109625071
    },
    {
      "id": "21",
      "vm_pu": 1.0591587723706029,
      "va_degree": -17.503672261844347
    },
    {
      "id": "22",
      "vm_pu": 1.0557174162959253,
      "va_degree": -18.265718847956197
    },
    {
      "id": "23",
      "vm_pu": 1.0433055949563939,
      "va_degree": -19.828811560627383
    },
    {
      "id": "24",
      "vm_pu": 1.0633267348189879,
      "va_degree": -12.39727960683547
    },
    {
      "id": "25",
      "vm_pu": 1.0624019450454267,
      "va_degree": -13.159194585304595
    },
    {
      "id": "26",
      "vm_pu": 1.0502111409837285,
      "va_degree": -15.931653234061985
    },
    {
      "id": "27",
      "vm_pu": 1.0602538437799816,
      "va_degree": -8.506595501803659
    },
    {
      "id": "28",
      "vm_pu": 1.057613125009873,
      "va_degree": -6.007727934007799
    },
    {
      "id": "29",
      "vm_pu": 1.036433089220632,
      "va_degree": -9.50996181846911
    },
    {
      "id": "30",
      "vm_pu": 0.982,
      "va_degree": 0.0
    },
    {
      "id": "31",
      "vm_pu": 0.9931131507906432,
      "va_degree": -0.11503496483937986
    },
    {
      "id": "32",
      "vm_pu": 0.9469003620081008,
      "va_degree": -23.91304005205958
    },
    {
      "id": "33",
      "vm_pu": 0.9330872770029582,
      "va_degree": -27.565436800759418
    },
    {
      "id": "34",
      "vm_pu": 1.0494,
      "va_degree": -14.590412129944673
    },
    {
      "id": "35",
      "vm_pu": 1.0635999999999999,
      "va_degree": -17.093587899128245
    },
    {
      "id": "36",
      "vm_pu": 1.037674704489632,
      "va_degree": -10.278980695070215
    },
    {
      "id": "37",
      "vm_pu": 1.0265,
      "va_degree": 0.09938460388960432
    },
    {
      "id": "38",
      "vm_pu": 1.0706983258708036,
      "va_degree": -10.345248633466188
    }
  ],
  "branches": [
    {
      "id": "B0",
      "from_p_mw": 38.4694709084217,
      "from_q_mvar": -11.472669726992105,
      "to_p_mw": -38.39935456936315,
      "to_q_mvar": -67.66345277403258,
      "from_mva": 40.14377090706034,
      "to_mva": 77.80008529974377,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B1",
      "from_p_mw": -99.36374359492284,
      "from_q_mvar": -16.104449665873506,
      "to_p_mw": 99.45548144558892,
      "to_q_mvar": -67.99756114744633,
      "from_mva": 100.66035386505564,
      "to_mva": 120.47846741876569,
      "rate_mva": 1000.0,
      "status": 1
    },
    {
      "id": "B2",
      "from_p_mw": 320.8741807100654,
      "from_q_mvar": 66.10810044457611,
      "to_p_mw": -319.6163131682765,
      "to_q_mvar": -80.20317151813579,
      "from_mva": 327.6133708973824,
      "to_mva": 329.5256232295894,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B3",
      "from_p_mw": 10.425189031129593,
      "from_q_mvar": -12.900204438081067,
      "to_p_mw": -10.417131217484874,
      "to_q_mvar": -3.602402928542388,
      "from_mva": 16.586133994366236,
      "to_mva": 11.0224284829555,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B4",
      "from_p_mw": -168.39297329414646,
      "from_q_mvar": 78.88110528472512,
      "to_p_mw": 168.82577101281944,
      "to_q_mvar": -95.79838012732192,
      "from_mva": 185.95274191520548,
      "to_mva": 194.11200527811724,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B5",
      "from_p_mw": 295.4914515594214,
      "from_q_mvar": -0.11284930623855868,
      "to_p_mw": -294.6176123723601,
      "to_q_mvar": -12.7701943124751,
      "from_mva": 295.4914731082097,
      "to_mva": 294.8942444042755,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B6",
      "from_p_mw": -375.0490461790824,
      "from_q_mvar": -3.209325693807251,
      "to_p_mw": 376.10286456520925,
      "to_q_mvar": 5.690597862936367,
      "from_mva": 375.06277716036874,
      "to_mva": 376.1459126963814,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B7",
      "from_p_mw": -49.90710565106893,
      "from_q_mvar": -13.648274319649376,
      "to_p_mw": 49.92605807272825,
      "to_q_mvar": -0.8220776953632011,
      "from_mva": 51.73968096510991,
      "to_mva": 49.932825740374916,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B8",
      "from_p_mw": -522.7029445546831,
      "from_q_mvar": 3.85656943508896,
      "to_p_mw": 523.211282242338,
      "to_q_mvar": -1.9183229910701765,
      "from_mva": 522.7171714932883,
      "to_mva": 523.2147989389917,
      "rate_mva": 1200.0,
      "status": 1
    },
    {
      "id": "B9",
      "from_p_mw": 146.60007998947847,
      "from_q_mvar": -9.54716729800071,
      "to_p_mw": -146.44013799843654,
      "to_q_mvar": -4.069322681760445,
      "from_mva": 146.91062540312564,
      "to_mva": 146.4966668702378,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B10",
      "from_p_mw": 266.15421146131507,
      "from_q_mvar": 10.50135051775453,
      "to_p_mw": -265.7580527701344,
      "to_q_mvar": -16.565360781064737,
      "from_mva": 266.3613009453347,
      "to_mva": 266.27383234178376,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B11",
      "from_p_mw": -159.3996888039781,
      "from_q_mvar": -14.13007414724746,
      "to_p_mw": 159.56511186060274,
      "to_q_mvar": 1.0836057486475894,
      "from_mva": 160.02474741805335,
      "to_mva": 159.56879119835799,
      "rate_mva": 480.00000000000125,
      "status": 1
    },
    {
      "id": "B12",
      "from_p_mw": 119.25070566246691,
      "from_q_mvar": -36.07200943726115,
      "to_p_mw": -119.19381351274629,
      "to_q_mvar": 28.361849229466408,
      "from_mva": 124.58700038863675,
      "to_mva": 122.5216702115439,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B13",
      "from_p_mw": -26.940953947248346,
      "from_q_mvar": -129.75704279260322,
      "to_p_mw": 27.212689800201613,
      "to_q_mvar": 91.65172426154378,
      "from_mva": 132.5243568325054,
      "to_mva": 95.60632325466788,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B14",
      "from_p_mw": -31.314918954535422,
      "from_q_mvar": -49.619653234067904,
      "to_p_mw": 31.326768217078566,
      "to_q_mvar": -88.20087777027338,
      "from_mva": 58.67481688252863,
      "to_mva": 93.59893827588681,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B15",
      "from_p_mw": 178.95035071542281,
      "from_q_mvar": 22.560477728186356,
      "to_p_mw": -178.82960996276537,
      "to_q_mvar": -29.152851726168134,
      "from_mva": 180.36685720080843,
      "to_mva": 181.19028164667867,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B16",
      "from_p_mw": 519.364108873575,
      "from_q_mvar": 23.990942265575914,
      "to_p_mw": -518.3660448510964,
      "to_q_mvar": -21.14320723451942,
      "from_mva": 519.9179193842359,
      "to_mva": 518.7970621223011,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B17",
      "from_p_mw": 532.3966913565082,
      "from_q_mvar": -5.296599391891617,
      "to_p_mw": -530.0303124654056,
      "to_q_mvar": 13.343424665137714,
      "from_mva": 532.4230375673795,
      "to_mva": 530.1982451064598,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B18",
      "from_p_mw": 480.1042543926756,
      "from_q_mvar": -12.521346969774116,
      "to_p_mw": -476.2272915851933,
      "to_q_mvar": 20.269188409142334,
      "from_mva": 480.2675079743418,
      "to_mva": 476.6584450624305,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B19",
      "from_p_mw": 274.36501364269293,
      "from_q_mvar": -116.78459005040429,
      "to_p_mw": -273.62753823649217,
      "to_q_mvar": 106.21947327404911,
      "from_mva": 298.1858500740705,
      "to_mva": 293.52104896238603,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B20",
      "from_p_mw": -392.63802668393646,
      "from_q_mvar": -45.6593246010119,
      "to_p_mw": 393.65028135294784,
      "to_q_mvar": 43.994885632551785,
      "from_mva": 395.2839408846205,
      "to_mva": 396.10111584174604,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B21",
      "from_p_mw": 422.8822056038582,
      "from_q_mvar": 93.96089147034388,
      "to_p_mw": -420.0428603051882,
      "to_q_mvar": -91.3196169759807,
      "from_mva": 433.1951164801902,
      "to_mva": 429.85494871875517,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B22",
      "from_p_mw": -57.596976481547166,
      "from_q_mvar": -63.351581890662445,
      "to_p_mw": 57.639949357208764,
      "to_q_mvar": 36.468766560341656,
      "from_mva": 85.62029331802833,
      "to_mva": 68.20802516078504,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B23",
      "from_p_mw": 96.60493197678898,
      "from_q_mvar": -111.23427753366109,
      "to_p_mw": -96.54666354621912,
      "to_q_mvar": 105.01993345353785,
      "from_mva": 147.32812827384853,
      "to_mva": 142.6549847165964,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B24",
      "from_p_mw": -199.29913776886258,
      "from_q_mvar": -6.124715878926343,
      "to_p_mw": 199.55427630652974,
      "to_q_mvar": -5.2798062063508775,
      "from_mva": 199.39322571243397,
      "to_mva": 199.62411063245702,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B25",
      "from_p_mw": -194.35114358408967,
      "from_q_mvar": -37.87016975362716,
      "to_p_mw": 194.8066622654851,
      "to_q_mvar": 8.672823980938082,
      "from_mva": 198.00635537682112,
      "to_mva": 194.9996244581592,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B26",
      "from_p_mw": -228.2164627713727,
      "from_q_mvar": -108.06109883270733,
      "to_p_mw": 228.66337491279984,
      "to_q_mvar": 87.50618027795454,
      "from_mva": 252.5073364494772,
      "to_mva": 244.83519071683617,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B27",
      "from_p_mw": 156.73662508719585,
      "from_q_mvar": 18.847931719736977,
      "to_p_mw": -156.6006716970758,
      "to_q_mvar": -37.31424860193057,
      "from_mva": 157.8658106552399,
      "to_mva": 160.98485495443973,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B28",
      "from_p_mw": 87.92140385890926,
      "from_q_mvar": 12.965299292454594,
      "to_p_mw": -87.74721341361658,
      "to_q_mvar": -49.95870384985295,
      "from_mva": 88.87222424506066,
      "to_mva": 100.97249898963621,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B29",
      "from_p_mw": -84.96405514399623,
      "from_q_mvar": -28.16913200078634,
      "to_p_mw": 84.9999999999994,
      "to_q_mvar": 30.124532167358737,
      "from_mva": 89.51195821894278,
      "to_mva": 90.1803051575128,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B30",
      "from_p_mw": 46.38460589480361,
      "from_q_mvar": -31.260830670765046,
      "to_p_mw": -46.32366969479394,
      "to_q_mvar": -28.110146044431232,
      "from_mva": 55.9354198897487,
      "to_mva": 54.185447166482106,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B31",
      "from_p_mw": 372.98507837755193,
      "from_q_mvar": 47.945683308880135,
      "to_p_mw": -371.2126415751515,
      "to_q_mvar": -56.07016005880191,
      "from_mva": 376.0540615925641,
      "to_mva": 375.4233451907614,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B32",
      "from_p_mw": -190.04840735739964,
      "from_q_mvar": -14.14452220919475,
      "to_p_mw": 191.4584369863762,
      "to_q_mvar": -58.195496983779584,
      "from_mva": 190.57403980503355,
      "to_mva": 200.10759346525379,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B33",
      "from_p_mw": -219.96279765652412,
      "from_q_mvar": -15.88487503820554,
      "to_p_mw": 222.49608015798103,
      "to_q_mvar": -71.95857825434881,
      "from_mva": 220.53562435095236,
      "to_mva": 233.84298721589656,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B34",
      "from_p_mw": -318.66142642954287,
      "from_q_mvar": 41.15276635935404,
      "to_p_mw": 319.9639443214372,
      "to_q_mvar": -55.02559303161901,
      "from_mva": 321.30772613359073,
      "to_mva": 324.6609640135585,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B35",
      "from_p_mw": -292.9000151718332,
      "from_q_mvar": 14.455556767532423,
      "to_p_mw": 292.9000151718332,
      "to_q_mvar": -1.043287476336275e-12,
      "from_mva": 293.2565123047048,
      "to_mva": 292.9000151718332,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B36",
      "from_p_mw": -629.9658048996771,
      "from_q_mvar": 5.547046620536548,
      "to_p_mw": 629.9658048996771,
      "to_q_mvar": 99.92637183941122,
      "from_mva": 629.9902261695084,
      "to_mva": 637.8418261072931,
      "rate_mva": 1800.0,
      "status": 1
    },
    {
      "id": "B37",
      "from_p_mw": -698.3144595889972,
      "from_q_mvar": -46.55141999377956,
      "to_p_mw": 698.3144595889971,
      "to_q_mvar": 150.00000000000063,
      "from_mva": 699.8643576969115,
      "to_mva": 714.2430149963479,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B38",
      "from_p_mw": -19.24733599282059,
      "from_q_mvar": -27.602651129773946,
      "to_p_mw": 19.2644981021634,
      "to_q_mvar": 28.06924597753201,
      "from_mva": 33.6506506952323,
      "to_mva": 34.04413983162821,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B39",
      "from_p_mw": 14.043942996820446,
      "from_q_mvar": -26.07830826624286,
      "to_p_mw": -14.030646505411761,
      "to_q_mvar": 26.439806626416257,
      "from_mva": 29.619427694118816,
      "to_mva": 29.93196311306875,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B40",
      "from_p_mw": 420.04286030518784,
      "from_q_mvar": 91.31961697598243,
      "to_p_mw": -418.6271398343316,
      "to_q_mvar": -63.40969912196619,
      "from_mva": 429.8549487187552,
      "to_mva": 423.40225808161597,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B41",
      "from_p_mw": 5.463887953075517e-13,
      "from_q_mvar": 2.120250418267053e-12,
      "to_p_mw": -8.18173759552265e-13,
      "to_q_mvar": -1.8451801537198426e-12,
      "from_mva": 2.1895210781810825e-12,
      "to_mva": 2.0184395211403956e-12,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B42",
      "from_p_mw": 8.764813998292012e-13,
      "from_q_mvar": -1.2121690064988139e-12,
      "to_p_mw": -8.945467629981455e-13,
      "to_q_mvar": -2.809266983129414e-13,
      "from_mva": 1.4958520463477921e-12,
      "to_mva": 9.37621310026319e-13,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B43",
      "from_p_mw": -385.4000000000002,
      "from_q_mvar": -106.35411199768694,
      "to_p_mw": 385.40000000000015,
      "to_q_mvar": 127.76126644686205,
      "from_mva": 399.8053990866265,
      "to_mva": 406.0247544228137,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B44",
      "from_p_mw": -171.34306773681766,
      "from_q_mvar": 6.337662204627735,
      "to_p_mw": 171.506972793834,
      "to_q_mvar": 1.5962042364352065e-13,
      "from_mva": 171.4602368588229,
      "to_mva": 171.506972793834,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B45",
      "from_p_mw": -716.6527794832508,
      "from_q_mvar": 110.45582874768908,
      "to_p_mw": 720.6036953118339,
      "to_q_mvar": -33.4129700903183,
      "from_mva": 725.1149539524114,
      "to_mva": 721.3779261020723,
      "rate_mva": 1200.0,
      "status": 1
    }
  ],
  "violations": [
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "value": 1.0758642806801186,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "1",
      "value": 1.0636369261497516,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "value": 1.0749656449283302,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "24",
      "value": 1.0633267348189879,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "25",
      "value": 1.0624019450454267,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "27",
      "value": 1.0602538437799816,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "value": 0.9330872770029582,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "35",
      "value": 1.0635999999999999,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "38",
      "value": 1.0706983258708036,
      "lower": 0.94,
      "upper": 1.06
    }
  ],
  "feedback": [
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "1",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "24",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "25",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "27",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "35",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "38",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    }
  ],
  "input_unchanged": true
}