# 同源P/Q/V合法再分配：单次候选搜索拒绝

新增0 LP、0 AC、1次非线性诊断（337/500评估），未触发条件性的完整48格LP及最终AC。源v1/v2不改，复用v2合法初始VG策略真实PF，不借用17时控制。

## 先证明局部P域

热机首点P界取raw上下限扣AGC，与前边界、后一点已验endpoint爬坡交集，其余47格P固定。ES4/ES5首点放电P允许变化，其他储能/风光P固定、全部整数模式固定；逐行沿 `ΔE_t=−ΔP/(12η)` 传播全部48个后继SOC，投影原能量界、精确SOC方程、模式功率、日吞吐量、末端必要界和首末爬坡。两者合法P区间均[0,150]MW，无人为epsilon。恢复既有报价分段后，在区间两端和中点验证所有储能块行。此域不冒称完整联合网络可行域，后续AC及全SCED仍必须验证。

## 唯一诊断结果

启用上述热机P和当前已非零ES4/ES5 P，其余P固定；Qcap/S/低压电流/原V带/双400/AGC不变，原零P ES1/ES2/ES3和夜间PV仍不启Q。数值初始化与v2相同，使用其真实AC内部Vm；数值搜索中原电压限作为零残差约束，最终逐项严格原界。

337次评估后仍失败：外部34母线V=0.934951102 pu，最大AC等式残差0.000316904 pu；C2 Q=300上限，C1 P=587.5和C2 P=660.5局部下界绑定。ES4/ES5末值P分别约7e-15、0 MW，而Q仍±72.648316 Mvar，明确违反本合同零P禁Q条件，最终门禁额外拒绝。没有以epsilon P、搜索末值或局部约束检查替代真正可行候选。

没有后续LP/AC、控制发布或执行账，没有放宽设备参数或增加资格；这不证明全域物理无解。原场景与独立能力研究合同分开。进一步工作必须先明确新的物理/合同假设或针对性方法，不继续盲扫本候选。

`LOCAL_P_DOMAIN.json`为纯域推导证据，`FAILED_CONTROL_LOCATION.json`为拒绝末值定位，`FINAL_STATUS.json`记录实际次数和来源。最初段报价变量无显式upper、改从原c_segment行恢复宽度的纯检查失败日志也保留；未因此发生额外求解。
