# 首短域点Q/V：零点等价的数值形式替代（拒绝）

未改v1或原生凭证。0个新增LP、1次合法初始PF、1次有界非线性诊断、0次候选AC。没有安全票据/执行账/PRICE认证。

先采用预先固定合法初始策略：将原热机VG逐项投影到已有合法区间；实际仅GT 1.0636→1.06，其他原VG及全部逆变器Q0不变。真实PF收敛残差1.93346e-11 MVA，仍电压不安全但可作为正确初值，未借用未来17时控制。

仅修改数值形式：Vm搜索盒临时为[0.8,1.2]，原[0.94,1.06]上下界违反量逐项加入可行性残差/Jacobian。残差为零的集合与原物理可行集合一致；最终验收仍逐项使用原Vm、P、Q、S、电流、线路、爬坡、双400等约束。非Vm变量搜索/物理界、资源在线策略和容量完全不变。

初始真实AC等式残差2.22429e-13 pu，投影后1.00431e-12 pu，消除了v1硬夹所有Vm导致0.609365 pu的初值破坏。唯一非线性142次评估（500上限）后数值终止，但严格拒绝：等式残差0.000402835 pu，最大电压违约0.00635389 pu。外部母线34为0.933646109 pu；外部1/9/22/26/28/36仍过压。末值C2 Q=300上限、ES4/ES5 Q=±72.648316限、C1 P=636限同时绑定。

这不是物理无解证明，也不是可执行潮流点；失败末值没有转为控制或交给AC复核。根因定位见FAILED_CONTROL_LOCATION，原界和模型等价核验见FINAL_STATUS。暂不再盲搜、扫容量或P=epsilon激活Q。若继续，需独立依据明确的状态/能力研究合同或有针对性的不同可行域方法；不得悄悄替换本次零P禁Q合同。
