{
  "period": 34,
  "time": "08:30",
  "scope": "Exact exported state/DA plan. Impose first reserve shortage=0 and shed/surplus/network slacks=0 throughout current window. Future reserve short allowed and original objective retained. Not full-day validation.",
  "base_RT_solver": {
    "tracking_policy": {
      "mode": "soft_deliverable_energy",
      "penalty_yuan_per_discharge_mwh": 1000
    },
    "interval_min": 15,
    "lookahead_h": 2,
    "boundary_lead_min": 30,
    "binding_periods": 1,
    "first_period_actual": true,
    "lock_types": [
      "coal",
      "gas_ccgt"
    ],
    "free_types": [
      "gas_gt"
    ],
    "hydro": "window_end_da",
    "storage": {
      "mode": "sced_anchor",
      "anchor": "two_hour_eq",
      "x": 0.05,
      "anchor_penalty": "1.0e5"
    },
    "mip_rel_gap": 0.01,
    "time_limit_s": 180
  },
  "status": "solved",
  "mip": {
    "time_s": 1.2250755710001613,
    "termination": "optimal",
    "objective": 16357010.310935488,
    "warm_start": null,
    "best_bound": 16356046.951718751,
    "gap": 5.889580054202052e-05
  },
  "sced": {
    "time_s": 0.5107387959997141,
    "termination": "optimal",
    "objective": 16357010.310935559
  },
  "reserve": {
    "storage_reserve_enabled": true,
    "down_enabled": false,
    "T_dur_h": 0.25,
    "window_start": 34,
    "periods": 8,
    "resources": [
      {
        "period": 34,
        "relative_period": 0,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 142.39999999999998,
        "r_dn": 0.0,
        "P_mw": 503.6,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 213.60000000000002,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 117.88558294669213,
        "r_dn": 0.0,
        "P_mw": 607.1144170533079,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 282.1144170533079,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 190.0,
        "r_dn": 0.0,
        "P_mw": 675.0,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 285.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 125.92760318639341,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 99.07239681360659,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 57.0,
        "r_dn": 0.0,
        "P_mw": 130.0,
        "pmin_mw": 130.0,
        "pmax_mw": 187.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 163.75554781522197,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 256.3871267625904,
        "E_end_mwh": 256.3871267625904,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 163.75554781522197,
        "full_activation_upper_margin_mwh": 151.1128732374096,
        "reserve_duration_lower_margin_mwh": 163.75554781522197,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 34,
        "relative_period": 0,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 71.42857142857102,
        "r_dn": 0.0,
        "P_mw": 228.57142857142898,
        "pmin_mw": 150.0,
        "pmax_mw": 300.0,
        "mode": "generating",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 78.57142857142898,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": 280.9970238095241,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": 228.57142857142898,
        "P_pump_mw": 0.0,
        "n_gen": 1,
        "x_gen": 1,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 342.8571428571431,
        "V_end_1e4m3": 336.90476190476215,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "full_activation_up_margin_1e4m3": 269.09226190476215,
        "full_activation_upper_margin_1e4m3": 114.95535714285688,
        "reserve_duration_lower_margin_1e4m3": 280.9970238095241,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 97.70211537343539,
        "r_dn": 0.0,
        "P_mw": 548.2978846265646,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 258.2978846265646,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 160.0,
        "r_dn": 0.0,
        "P_mw": 565.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 240.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 95.0,
        "r_dn": 0.0,
        "P_mw": 770.0,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 380.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 225.0,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 99.0,
        "r_dn": 0.0,
        "P_mw": 215.0,
        "pmin_mw": 215.0,
        "pmax_mw": 314.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 163.75554781522197,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 256.3871267625904,
        "E_end_mwh": 256.3871267625904,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 163.75554781522197,
        "full_activation_upper_margin_mwh": 151.1128732374096,
        "reserve_duration_lower_margin_mwh": 163.75554781522197,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 35,
        "relative_period": 1,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": 0,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "idle",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": -0.0,
        "P_pump_mw": 0.0,
        "n_gen": 0,
        "x_gen": 0,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 336.90476190476215,
        "V_end_1e4m3": 336.90476190476215,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "reserve_duration_lower_margin_1e4m3": null,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 71.20000000000005,
        "r_dn": 0.0,
        "P_mw": 574.8,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 284.79999999999995,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 80.0,
        "r_dn": 0.0,
        "P_mw": 645.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 320.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 168.66189805869612,
        "r_dn": 0.0,
        "P_mw": 696.3381019413039,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 306.3381019413039,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 225.0,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 99.0,
        "r_dn": 0.0,
        "P_mw": 215.0,
        "pmin_mw": 215.0,
        "pmax_mw": 314.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 163.75554781522197,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 256.3871267625904,
        "E_end_mwh": 256.3871267625904,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 163.75554781522197,
        "full_activation_upper_margin_mwh": 151.1128732374096,
        "reserve_duration_lower_margin_mwh": 163.75554781522197,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 36,
        "relative_period": 2,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": 0,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "idle",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": -0.0,
        "P_pump_mw": 0.0,
        "n_gen": 0,
        "x_gen": 0,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 336.90476190476215,
        "V_end_1e4m3": 336.90476190476215,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "reserve_duration_lower_margin_1e4m3": null,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 71.20000000000005,
        "r_dn": 0.0,
        "P_mw": 574.8,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 284.79999999999995,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 80.0,
        "r_dn": 0.0,
        "P_mw": 645.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 320.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 166.42620726444682,
        "r_dn": 0.0,
        "P_mw": 698.5737927355532,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 308.5737927355532,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 225.0,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 99.0,
        "r_dn": 0.0,
        "P_mw": 215.0,
        "pmin_mw": 215.0,
        "pmax_mw": 314.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 163.75554781522197,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 256.3871267625904,
        "E_end_mwh": 256.3871267625904,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 163.75554781522197,
        "full_activation_upper_margin_mwh": 151.1128732374096,
        "reserve_duration_lower_margin_mwh": 163.75554781522197,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 37,
        "relative_period": 3,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": 0,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "idle",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": -0.0,
        "P_pump_mw": 0.0,
        "n_gen": 0,
        "x_gen": 0,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 336.90476190476215,
        "V_end_1e4m3": 336.90476190476215,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "reserve_duration_lower_margin_1e4m3": null,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": 646.0,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 356.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 80.0,
        "r_dn": 0.0,
        "P_mw": 645.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 320.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 52.82498349617481,
        "r_dn": 0.0,
        "P_mw": 812.1750165038252,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 422.1750165038252,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 225.0,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 126.0,
        "r_dn": 0.0,
        "P_mw": 255.0,
        "pmin_mw": 255.0,
        "pmax_mw": 381.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 112.39317830215617,
        "r_dn": 0.0,
        "P_mw": 87.60682169784383,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 287.6068216978438,
        "reserve_duration_up_margin_mwh": 186.80997457781248,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": 87.60682169784383,
        "E_start_mwh": 256.3871267625904,
        "E_end_mwh": 233.33269999999993,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 140.7011210526315,
        "full_activation_upper_margin_mwh": 151.1128732374096,
        "reserve_duration_lower_margin_mwh": 186.80997457781248,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": 0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "charging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": -0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 38,
        "relative_period": 4,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": 0,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -300.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "pumping",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": -0.0,
        "P_pump_mw": 300.0,
        "n_gen": 0,
        "x_gen": 0,
        "x_pump": 1,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 336.90476190476215,
        "V_end_1e4m3": 342.8571428571431,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "reserve_duration_lower_margin_1e4m3": null,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 71.20000000000005,
        "r_dn": 0.0,
        "P_mw": 574.8,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 284.79999999999995,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 80.0,
        "r_dn": 0.0,
        "P_mw": 645.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 320.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 171.9040057065256,
        "r_dn": 0.0,
        "P_mw": 693.0959942934744,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 303.0959942934744,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 225.0,
        "r_dn": 0.0,
        "P_mw": 75.0,
        "pmin_mw": 75.0,
        "pmax_mw": 300.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 99.0,
        "r_dn": 0.0,
        "P_mw": 215.0,
        "pmin_mw": 215.0,
        "pmax_mw": 314.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 140.7011210526315,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 233.33269999999993,
        "E_end_mwh": 233.33269999999993,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 140.7011210526315,
        "full_activation_upper_margin_mwh": 174.16730000000007,
        "reserve_duration_lower_margin_mwh": 140.7011210526315,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 39,
        "relative_period": 5,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": 0,
        "reserve_down_enabled": false,
        "r_up": -0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "idle",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": -0.0,
        "P_pump_mw": 0.0,
        "n_gen": 0,
        "x_gen": 0,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 342.8571428571431,
        "V_end_1e4m3": 342.8571428571431,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "reserve_duration_lower_margin_1e4m3": null,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 186.20304455411218,
        "r_dn": 0.0,
        "P_mw": 459.7969554458878,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 169.79695544588782,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 160.0,
        "r_dn": 0.0,
        "P_mw": 565.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 240.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 190.0,
        "r_dn": 0.0,
        "P_mw": 675.0,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 285.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 99.0,
        "r_dn": 0.0,
        "P_mw": 215.0,
        "pmin_mw": 215.0,
        "pmax_mw": 314.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 140.7011210526315,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 233.33269999999993,
        "E_end_mwh": 233.33269999999993,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 140.7011210526315,
        "full_activation_upper_margin_mwh": 174.16730000000007,
        "reserve_duration_lower_margin_mwh": 140.7011210526315,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 40,
        "relative_period": 6,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 105.87055790129904,
        "r_dn": 0.0,
        "P_mw": 300.0,
        "pmin_mw": 300.0,
        "pmax_mw": 600.0,
        "mode": "generating",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 194.12944209870096,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": 280.1000970784635,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": 300.0,
        "P_pump_mw": 0.0,
        "n_gen": 2,
        "x_gen": 1,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 342.8571428571431,
        "V_end_1e4m3": 335.0446428571431,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "full_activation_up_margin_1e4m3": 264.4750970784635,
        "full_activation_upper_margin_1e4m3": 117.71240292153655,
        "reserve_duration_lower_margin_1e4m3": 280.1000970784635,
        "reserve_duration_upper_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "C1",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 205.4845015730832,
        "r_dn": 0.0,
        "P_mw": 440.5154984269168,
        "pmin_mw": 290.0,
        "pmax_mw": 646.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 150.5154984269168,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "C2",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 160.0,
        "r_dn": 0.0,
        "P_mw": 565.0,
        "pmin_mw": 325.0,
        "pmax_mw": 725.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 240.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "C3",
        "type": "coal",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 190.0,
        "r_dn": 0.0,
        "P_mw": 675.0,
        "pmin_mw": 390.0,
        "pmax_mw": 865.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 285.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "CCGT",
        "type": "gas_ccgt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "GT",
        "type": "gas_gt",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": false,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 0.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": 0.0,
        "pmax_mw": 0.0,
        "mode": "offline",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": null,
        "reserve_power_down_margin_mw": null,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "H1",
        "type": "hydro",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": null,
        "reserve_down_enabled": false,
        "r_up": 84.0,
        "r_dn": 0.0,
        "P_mw": 170.0,
        "pmin_mw": 170.0,
        "pmax_mw": 254.0,
        "mode": "online",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "ES1",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "ES2",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 200.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -200.0,
        "pmax_mw": 200.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 200.0,
        "reserve_duration_up_margin_mwh": 140.7011210526315,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 233.33269999999993,
        "E_end_mwh": 233.33269999999993,
        "E_min_mwh": 40.0,
        "E_max_mwh": 360.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 140.7011210526315,
        "full_activation_upper_margin_mwh": 174.16730000000007,
        "reserve_duration_lower_margin_mwh": 140.7011210526315,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "ES3",
        "type": "storage",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 100.0,
        "r_dn": 0.0,
        "P_mw": -0.0,
        "pmin_mw": -100.0,
        "pmax_mw": 100.0,
        "mode": "discharging",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 0.0,
        "reserve_power_down_margin_mw": 100.0,
        "reserve_duration_up_margin_mwh": 53.68421052631579,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": null,
        "reserve_duration_down_margin_1e4m3": null,
        "P_ch_mw": 0.0,
        "P_dis_mw": -0.0,
        "E_start_mwh": 100.0,
        "E_end_mwh": 100.0,
        "E_min_mwh": 20.0,
        "E_max_mwh": 180.0,
        "eta_c": 0.95,
        "eta_d": 0.95,
        "full_activation_up_margin_mwh": 53.68421052631579,
        "full_activation_upper_margin_mwh": 103.75,
        "reserve_duration_lower_margin_mwh": 53.68421052631579,
        "reserve_duration_upper_margin_mwh": null
      },
      {
        "period": 41,
        "relative_period": 7,
        "unit": "PS1",
        "type": "pumped",
        "reserve_formulation": "incremental_current_stock",
        "reserve_eligible": true,
        "reserve_qualified": 1,
        "reserve_down_enabled": false,
        "r_up": 110.67021118422531,
        "r_dn": 0.0,
        "P_mw": 300.0,
        "pmin_mw": 300.0,
        "pmax_mw": 600.0,
        "mode": "generating",
        "T_dur_h": 0.25,
        "reserve_power_up_margin_mw": 189.3297888157747,
        "reserve_power_down_margin_mw": 0.0,
        "reserve_duration_up_margin_mwh": null,
        "reserve_duration_down_margin_mwh": null,
        "reserve_duration_up_margin_1e4m3": 272.1626061075539,
        "reserve_duration_down_margin_1e4m3": null,
        "P_gen_mw": 300.0,
        "P_pump_mw": 0.0,
        "n_gen": 2,
        "x_gen": 1,
        "x_pump": 0,
        "total_units": 2,
        "unit_gen_max_mw": 300,
        "unit_gen_min_mw": 150,
        "V_start_1e4m3": 335.0446428571431,
        "V_end_1e4m3": 327.2321428571431,
        "V_min_1e4m3": 60.0,
        "V_max_1e4m3": 450.0,
        "e_gen_mwh_per_1e4m3": 9.6,
        "full_activation_up_margin_1e4m3": 256.5376061075539,
        "full_activation_upper_margin_1e4m3": 125.64989389244609,
        "reserve_duration_lower_margin_1e4m3": 272.1626061075539,
        "reserve_duration_upper_margin_1e4m3": null
      }
    ],
    "system": [
      {
        "period": 34,
        "relative_period": 0,
        "reserve_down_enabled": false,
        "load_mw": 4314.194939416386,
        "renewable_available_mw": 1102.1590937916494,
        "renewable_dispatch_mw": 1102.1590937916492,
        "R_up_req": 1104.6417575616565,
        "R_dn_req": 0.0,
        "R_up_supply": 1104.6417575616565,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 0.0,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 35,
        "relative_period": 1,
        "reserve_down_enabled": false,
        "load_mw": 4360.847700000001,
        "renewable_available_mw": 1189.299815373437,
        "renewable_dispatch_mw": 1189.2998153734368,
        "R_up_req": 1114.7554125373438,
        "R_dn_req": 0.0,
        "R_up_supply": 1076.7021153734354,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 38.05329716390838,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 36,
        "relative_period": 2,
        "reserve_down_enabled": false,
        "load_mw": 4434.431613333334,
        "renewable_available_mw": 1224.5435113920298,
        "renewable_dispatch_mw": 1224.5435113920298,
        "R_up_req": 1120.487299539203,
        "R_dn_req": 0.0,
        "R_up_supply": 1043.8618980586962,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 76.62540148050675,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 37,
        "relative_period": 3,
        "reserve_down_enabled": false,
        "load_mw": 4472.507380000001,
        "renewable_available_mw": 1254.8835872644486,
        "renewable_dispatch_mw": 1254.8835872644486,
        "R_up_req": 1124.663580126445,
        "R_dn_req": 0.0,
        "R_up_supply": 1041.6262072644467,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 83.03737286199805,
        "R_dn_short": 0.0,
        "R_up_balance_mw": -2.2737367544323206e-13,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 38,
        "relative_period": 4,
        "reserve_down_enabled": false,
        "load_mw": 4534.548700000001,
        "renewable_available_mw": 1301.7668617983325,
        "renewable_dispatch_mw": 1301.7668617983327,
        "R_up_req": 1131.2131471798332,
        "R_dn_req": 0.0,
        "R_up_supply": 796.218161798331,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 334.99498538150215,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 39,
        "relative_period": 5,
        "reserve_down_enabled": false,
        "load_mw": 4555.095233333333,
        "renewable_available_mw": 1340.19923903986,
        "renewable_dispatch_mw": 1340.1992390398598,
        "R_up_req": 1135.672780903986,
        "R_dn_req": 0.0,
        "R_up_supply": 1047.1040057065256,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 88.56877519746035,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 40,
        "relative_period": 6,
        "reserve_down_enabled": false,
        "load_mw": 4605.794600000001,
        "renewable_available_mw": 1378.9976445541133,
        "renewable_dispatch_mw": 1378.9976445541133,
        "R_up_req": 1141.0736024554112,
        "R_dn_req": 0.0,
        "R_up_supply": 1141.0736024554112,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 0.0,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      },
      {
        "period": 41,
        "relative_period": 7,
        "reserve_down_enabled": false,
        "load_mw": 4626.2020200000015,
        "renewable_available_mw": 1463.6865215730845,
        "renewable_dispatch_mw": 1463.6865215730843,
        "R_up_req": 1150.1547127573085,
        "R_dn_req": 0.0,
        "R_up_supply": 1150.1547127573085,
        "R_dn_supply": 0.0,
        "R_up_re_credit_mw": 0.0,
        "R_up_short": 0.0,
        "R_dn_short": 0.0,
        "R_up_balance_mw": 0.0,
        "R_dn_balance_mw": 0.0
      }
    ],
    "resource_catalog": [
      "C1",
      "C2",
      "C3",
      "CCGT",
      "ES1",
      "ES2",
      "ES3",
      "GT",
      "H1",
      "PS1"
    ],
    "providers": [
      "coal",
      "gas_ccgt",
      "gas_gt",
      "hydro"
    ],
    "contingency_mw": 865.0,
    "formulation": "incremental_current_stock",
    "qualification_semantics": "derived_eligibility_not_decision_variable",
    "scope": "capacity_constraint_only_no_reserve_payment;incremental_reserve_energy_from_current_start_stock;not_full_baseline_plus_activation_delivery_guarantee",
    "battery_response_assumption": "ideal_inverter_activation_can_cross_zero_and_idle;not_certified_response",
    "reserve_requirement_parameters": {
      "rho_L": 0.03,
      "rho_RE": 0.1,
      "rho_L_dn": 0.03,
      "rho_RE_dn": 0.0,
      "include_ctg": true,
      "mu_RE": 0.0
    }
  },
  "slack": {
    "shed_mwh": 0.0,
    "surplus_mwh": 0.0,
    "line_slack_max": 0.0,
    "reserve_up_short_max": 334.99498538150215,
    "reserve_dn_short_max": 0.0,
    "anchor_slack_max_mwh": 3.637978807091713e-12,
    "storage_anchor_slack_max_mwh": 0.0,
    "hydro_anchor_slack_max_1e4m3": 3.637978807091713e-12,
    "pumped_anchor_slack_max_1e4m3": 0.0
  },
  "solver_budget": {
    "total_solver_budget_s": 180.0,
    "solver_elapsed_s": 1.7355375870001808,
    "remaining_solver_s": 178.26446241299982,
    "reserve_lp_s": 10.0,
    "scope": "solver_calls_only_not_build_export_or_OS_wall_clock",
    "calls": [
      {
        "phase": "scuc",
        "time_limit_s": 170.0,
        "elapsed_s": 1.2248385100001542,
        "returned": true
      },
      {
        "phase": "formal_sced",
        "time_limit_s": 178.77516148999985,
        "elapsed_s": 0.5106990770000266,
        "returned": true
      }
    ]
  },
  "first_units": {
    "P": {
      "C1": 503.6,
      "C2": 607.1144170533079,
      "C3": 675.0,
      "CCGT": -0.0,
      "GT": 75.0
    },
    "Ph": {
      "H1": 130.0
    },
    "Pd": {
      "ES1": -0.0,
      "ES2": -0.0,
      "ES3": -0.0
    },
    "Pc": {
      "ES1": 0.0,
      "ES2": 0.0,
      "ES3": 0.0
    },
    "Pg": {
      "PS1": 228.57142857142898
    },
    "Pp": {
      "PS1": 0.0
    },
    "E": {
      "ES1": 100.0,
      "ES2": 256.3871267625904,
      "ES3": 100.0
    },
    "Vu": {
      "PS1": 336.90476190476215
    },
    "ngen": {
      "PS1": 1.0
    },
    "npump": {
      "PS1": 0.0
    }
  }
}