# IEEE39 全程序集成审查与验证（2026-11-04）

> 后续应用操作边界与最终1615项整树验收见[最终操作补充验收](最终操作补充验收_20261104.md)。本文保留此前模型、数值结果及阶段验收，不因UI修复重写原场景结论。

## 结论

程序功能与用户完整操作修复已整合。普通丰水和干季基准完成96段，未出现已检查的切负荷、线路越限或备用不足。**用户已明确接受不利组合中的备用缺额作为该场景正常保留的模拟结果，已停止为清零继续试算，不改变现有政策。** 原不利组合的1.97937% DA实际间隙与237.2283MW备用缺额继续显示；1%目标未改，不能把实际未达标写成通过。有限反事实与单项求解策略均保留为研究对照，不自动成为默认。

在此前1434项全量回归之后，进一步复现并修复连续报价丢修改、连续结果选择回跳、损坏结果报错、仅日前抽蓄/均价口径等操作缺陷，新增可核实中断恢复及“查看本次结果”。完整操作链与安全边界见[用户完整操作复核](用户完整操作复核_20261104.md)。

## 判定口径

本报告检查程序、合成输入、正式日前/实时运行和保存后的输出。**测试通过、LP可行、跑完96段、对账成功，与全部市场要求满足是不同结论。** 不把合成数据称为统计意义上的真实典型日，不把无损DC模型称为AC/N−1认证。

本轮保留负荷不报价、固定TIE供给、15分钟分辨率、DA/RT目标1%、DA600秒时限及储能/抽蓄每2小时硬锚。未修改默认松弛罚系数、物理资源规模以外的研究约束来凑零；新光伏按明确要求增加，另有布局对照。

## 已合入的程序改进

1. 输入校验覆盖资源、网络、曲线、报价、初始状态与模型入口。重复CSV表头、行宽错误、NaN/无穷、容量/节点非法、重复主体、固定整数或功率静默裁剪均明确失败。滚动前再次校验原曲线，避免生成窗口时裁剪掩盖被篡改的原始值。
2. 恢复固定TIE供电语义及实时输出，修复核对中TIE双计。旧来电转负荷场景只能明确备份恢复，历史结果不改写。
3. 新默认启用multiscale_v2。旧场景缺键仍按legacy_v1，已有上传值保持精确，采用新版须明确操作。新版同时模拟实际可用功率波动和相关预测误差，不能只将曲线变平而删除预测误差。
4. 光伏从652MW增至2152MW：保留PV1 652MW@33，新增PV2/PV3各750MW@4/8。v3报价保留v2既有主体报价，只新增两台PV，成本档案一致。4/8布局在相同曲线的零松弛LP对照中比集中33少弃光约2719.6MWh，但不是AC或整数运行保证。
5. 机组编辑支持9类/子类技术模板、新增、复制和完整参数修改；预览/取消不保存，保存前校验并核对并发变化；技术参数、成本、报价采用可恢复事务。真实/自定义成本、其他主体报价及旧快照保留。中断事务只通过明确恢复入口处理。
6. 报价页保留手工表格及按成本生成预览，随机报价依据/种子等折叠；两种预览独立，成本预览不受隐藏随机种子影响。
7. 结果按全网概览→日前实时对比→机组及电网运行→结算与收益→异常诊断组织。页顶仍显示不足，未知不填零，未执行RT不外推，亏损保留负值；能源结算与成本利润分开。完整文件仍可筛选、校验、下载。
8. DA与完整运行统一保存真实MIP终止/间隙、逐窗口求解证据、预测输入/版本、正式调度与辅助算价、存储状态、备用、弃电、结算、利润、全部文件清单与哈希。冻结快照只读准备，缺省报价只在内存生成，不事后改变运行输入。
9. Windows/macOS/Linux一键入口创建隔离版本环境，不重用混杂的旧环境，不删除旧场景/结果；Python明确为3.12/3.13。代码或环境在启动后变化会提示重启并禁止继续编辑/启动。旧配置错误友好显示并保留原文件。
10. 复制普通已有场景现在保留当前报价工作区（含手工标记、基线和历史），旧典型引用保持，source=None新默认创建明确不继承当前改价；源/副本独立，重复目标不覆盖，失败只清理本次新建目录。
11. 侧边栏提供“从新版默认配置新建场景（保留旧场景）”，显式比较新旧装机/预测版本/TIE。旧场景不会因pull被自动改为新容量。

## 实际完整运行

以下均为完整96段，保持1%目标和600秒DA时限，正式出力来自固定整数SCED；RT指标仅累计每窗已执行首段。精度按实际gap判断，不按配置判断。

| 场景 | DA实际gap/终止 | RT最大gap | 实际切负荷/越限 | 实际上备用最大缺额 | 弃风/弃光 MWh | 实际风光发电/负荷 |
|---|---|---|---|---|---|---|
| 新默认丰水基准 | 0.99215% / optimal | 0.96946% | 0/0 | 0MW | 602.696 / 499.475 | 34.72% |
| 普通干季×1.0风光×1.0负荷 | 0.10502% / optimal | 0.87060% | 0/0 | 0MW | 520.636 / 412.192 | 34.91% |
| 干季×0.8风光×1.1负荷 | 1.97937% / maxTimeLimit | 0.99846% | 0/0 | 237.2283MW | 0 / 0 | 26.16% |
| 丰水×1.2风光×0.9负荷 | 0.84351% / optimal | 0.99884% | 0/0 | 0MW | 3565.489 / 4087.254 | 38.34% |

所有已完成场景的电池SOC/抽蓄上库容12个偶数钟点硬锚均保持，独立归档核验通过。干季候选的备用缺额积分1105.804MW·h，属于需求未满足，**不是已发生的备用激活电量**。该场景原是未验证常规候选，不能事后改称“本来就应失败的压力场景”。用户随后明确接受保留这类不利组合的备用缺额；这是对结果的接受，不改变其数值、最初分类或求解精度判定。

主基准风光装机占本地火电+水电+风光容量50.17%（不含储能/TIE），模拟可用风光电量/负荷35.96%，正式执行风光份额34.72%。三者口径不同。

## 干季保留结果及既有诊断

CCGT在DA全天关停且RT锁定。缺额共40段，GT已在缺额时在线，不能简单归因于没有启动GT。最差21:45实际净负荷比DA高289.166MW，C1/C2达上限，抽蓄为22点硬锚抽水300MW，正式备用813.9375MW对需求1051.1659MW。

38/40缺额段全部合格资源的功率余量用尽。按当时火电在线容量、水电被锁定的分区上限、电池功率、抽蓄工况重建的条件上界解释97.55%缺额积分；剩余两段另受ES2备用能量限制。在这些相同工况下做连续重新分配不能抹除不足。普通水电RT分区/台数也随DA固定，不能把水电总装机当作随时可用备用。干季并列的水量/期末水位限制将日能量进一步收紧至4400MWh，不能仅用声明5000MWh作为有效上限。

固定21:45真实初态、锁定计划和22点硬目标的反事实，要求当前首段零备用缺额且零能量/线路松弛时，HiGHS明确判定infeasible。08:30可将抽蓄提前发电228.5714MW再抽水300MW消掉当前缺额，却把后续09:30缺额从34.995增至334.995MW，窗口缺额积分从130.552升至155.320MW·h；因此不能仅强制首段清零而忽略未来和同一目标代价。

100/250MW日前额外预留已在独立快照完成两个96段对照；RT需求、原报价、物理快照及硬约束不变，额外DA要求另有逐段数组和实现记录，不假装来自未生效配置键。结果如下：

| DA额外预留 | DA实际gap | RT缺额段数 | RT最大缺额 MW | 缺额积分 MW·h | 现金运营成本 元 |
|---|---|---|---|---|---|
| 0MW原候选 | 1.97937% | 40 | 237.2283 | 1105.8040 | 14,791,827.13 |
| 100MW | 1.32226% | 26 | 226.1136 | 392.0189 | 14,969,819.08 |
| 250MW | 6.44066% | 4 | 53.1136 | 44.7443 | 15,283,025.18 |

两方案仍有实际备用缺额且DA精度均未达1%，因此都不是完整修复，不改为默认。250MW本次返回方案让CCGT预开8.75小时，同时出现更大的求解间隙和更高现金成本。各方案精度不同，成本差是所返回整数方案的实测差，不能当作已证明最优的政策增量成本。三组切负荷/线路越限/弃电均零，硬锚保持；这些正面结果不抵消剩余缺额和精度失败。

原干季模型的唯一parallel=on策略对照已达标：SCUC 228.701秒、实际gap0.64825%、目标7,805,892.56元、下界7,755,290.88元；DA全部松弛为零。原时限方案目标7,930,557.84元，因此此次可行目标改善124,665.28元。模型LP字节SHA、27840变量/2112未固定整数/33080约束及输入相同，1%/4线程/600秒不变，没有旧解热启动。

这是本场景有效的求解结果，不是一般加速保证。本次严格串行；原600秒运行后半段与LP筛查有并行，所以不能将全部耗时差都归因于parallel。配置未自动改默认。此DA计划已完成真实96段RT：全部97个DA/RT窗口达到1%目标，RT最大gap0.99200%；实际备用缺额仍37段、最大237.2283MW、积分986.2199MW·h，只比原方案少10.81%。切负荷/弃电/线路越限均零、硬锚均保持，现金运营成本14,748,852.62元。**本案例的精度目标取得达标方案，但物理备用不足没有解决。**任何改变必须同时检查普通日、高新能源低负荷下的成本、弃电与完整运行，不能只看单一不足日清零。现有tighten=true对启停备用的限制改变可行域，不能假装为纯求解加速默开。

预留反事实没有改写基础备用公式：原检查器因此将96条DA需求差异标为失败，原summary.reserve.passed=false完整保留。额外独立审计证明这些差异恰为事先规定的100/250MW且RT需求差为0；这只确认反事实实施正确，不消除真实执行缺额，也不把原失败标记涂成通过。

恢复续跑未重求DA整数问题：15360个原已记录正式变量、目标和7类正式CSV逐项差异0，最大约束残差1.82e-12；12480个未逐值记录的历史内部辅助变量不声称具有相同身份。原SCUC228.701秒、原SCED2.923秒、固定正式量补全LP3.247秒、新RT192.489秒分别记录，注入已有DA的近零耗时不是零秒重新求解。原DA档案保持不变。

## 有界动态日前预留研究：两案均已完成，未作为默认

另完成一项事前定义的B策略及普通干季控制，没有扫描分位或按结果挑小时。用4096个独立训练种子（900000000起，排除评价seed20260715）的多尺度生成器误差，保持原时序相关、裁剪和场景倍率。基础需求为0.03×负荷+0.10×风光+865MW；为同时覆盖能量偏差和原RT备用需求变化，综合容量量H=1.03×负荷−0.90×风光−TIE+865。额外预留为当前段至自然2小时硬锚区间末的 `max(0, Q95[max(H_DA(k)−H_DA(t)+误差(k))])`，再加到原DA上备用要求。865MW没有被重复加一遍，RT需求完全不改。

这既含预测误差也含已知DA爬坡，不是纯误差分位。不利组合额外预留最小271.23、中位364.24、最大737.02MW；普通控制按自身DA重新计算，为325.89/414.55/787.80MW，未照搬不利组合的MW数组。先冻结公式、曲线和哈希，再求解；将评价actual/ID/RT替换毒值不会改变策略输入，改变DA则正常响应。

| B策略结果 | 干季0.8风光×1.1负荷 | 普通干季1.0×1.0 |
|---|---:|---:|
| DA用时/实际gap | 602.60秒 / 2.41721%，未达标 | 145.98秒 / 0.77507% |
| RT最大gap | 0.86490% | 0.98884% |
| 实际备用缺额段数/最大值 | 4段 / 73.6996MW | 0 / 0 |
| 缺额积分 | 59.9082MW·h | 0 |
| 切负荷/越限/硬锚违反 | 0 / 0 / 0 | 0 / 0 / 0 |
| 本地现金运营成本 | 15,148,678.77元 | 9,904,748.57元 |
| 模拟运营利润 | 10,279,226.13元 | 7,149,304.58元 |

不利组合的4段不足在22:30、23:00、23:15、23:30。事后核验实际综合容量误差超过冻结包络32.41–51.78MW；23:15再加ES2能量限制造成34.5861MW功率余量不可计作备用，扣除DA未用12.6627MW，精确还原73.6996MW缺额。DA/RT当前容量工况并未暗中改变。不能看到这些值后再抬分位来宣布成功。

与同一不利组合的无附加parallel方案相比，B实际缺额积分下降93.93%，现金成本增加399,826.15元，仍未清零。有效上下界还能证明DA最优报价目标增加至少998,036.12元、至多1,266,718.69元，不是把未收敛可行目标差冒称最优成本差。

普通控制的DA弃电679.15→789.77MWh，实际RT弃电932.83→587.21MWh，本地现金成本下降136,314.96元而模拟利润下降401,404.60元。原普通日使用默认搜索，本次B用parallel=on，故这些是返回方案的观察差，不是仅由预留策略造成的因果证明。两组评价均为同日期/评价seed的不同参数场景；虽都不参与误差种子校准，也不是两个独立随机天气日。

误差来自离线生成器，不是实测训练或本日DA的条件概率模型。将无条件残差移植到本日DA也不保证各资源轨迹可达；普通控制有63,075/1,966,080个资源×样本×时段的隐含值越出[0,铭牌]，这是方法越域诊断，不是系统故障率或真实可靠性。未事后裁剪改变已冻结策略，也未声称95%覆盖全日。

两案全部96RT及归档核验完成。首案运行仅在输出后错误地用4位CSV执行1e-8审计而报错；原失败状态保留，以全精度JSON单独重做收尾审计，没有重求任何DA/RT。普通控制准备时的毒值测试曾因重新序列化DA小数误报，未建模求解就停止；改为保留原DA字符串后再做唯一正式运行。上述诊断脚本错误和恢复证据均保留。

**有限研究未得到同时满足“不利候选零备用缺额、1%且600秒”的方案。** 用户随后明确接受当前备用缺额，故停止此方向新增试算，不改变默认预留、分位、求解策略或硬锚，也不更改该候选原分类。上述两项研究为已完成的历史对照，不是正在推进的清零承诺。

## 输入场景与预测覆盖

- 新PV下54种水文×独立风电×独立光伏×负荷组合完成正式约束、零松弛的LP松弛检查，54/54 optimal；另有晚间持续低风事件一个LP optimal。这只排除部分必要条件不满足，不证明整数/RT可行，干季完整日已给出反例。
- 128个种子的legacy_v1与multiscale_v2比较覆盖W1/W2/PV1/PV2/PV3。日前平均15分钟变化：W1 36.034→18.439MW，W2 19.307→9.125MW，PV1 14.806→11.925MW，PV2 16.796→13.381MW，PV3 16.860→13.546MW。
- 不声称所有资源预测准确率改善：PV1/PV3样本归一化RMSE稍升，其余稍降。新旧生成器的实际曲线也不同，此比较是生成器形态及误差保留检查，不是同一真实天气上的预测竞赛。
- 旧光伏完整日尝试曾因执行环境中断停在84/96段，已保留为中断证据，不当作全天结果，也不把其部分电量与新全天结果直接对比。

## 独立存档与财务核对

重新从磁盘读文件，按冻结输入核对16主体×96段、39母线、46支路的完整键格，重建1/x DC PTDF与功率平衡、TIE只出现一次、储能动态、硬锚、97条MIP状态、输入字节及原参数完整验收场景的71个根层索引文件哈希。两项未绘图的预留反事实各53个索引文件也另行逐哈希核对。最终功能树c1f829a基准另行重跑96段，独立核验指标与核心树50223f4的基准逐项完全一致；后续至2aec3d6增加输入供给曲线展示、普通场景当前报价复制保护及回归契约，18个核心模型/配置文件逐字未变；完整差异记录随证据提供。CSV四位小数使重建允许相应序列化误差，不据此放宽正式模型约束。

两结算符号公式、充放/抽发现金汇总、成本分项与利润恒等式独立核对。基准15个资源中5个模拟运营亏损，界面未改为零；高风光低负荷的模拟总运营利润为负，也保留原值。利润是明确成本假设下的现金运营利润，不含资本、融资、税、容量/辅助服务收入、水机会价或库存估值，不是项目全投资利润。 本报告的现金成本/利润汇总针对15个本地资源，不包括TIE外部供应商成本或负荷效用，不是全社会成本；TIE现金流仍纳入全网电能量结算对账。

## 仍需明确的研究与平台限制

- RT首段默认直接取离线actual，issue_t=t；boundary_lead_min=30未形成T−30数据可得性约束。没有逐版发布时间、观测截止或真实残差处置。多尺度相关误差不是在线预测器。
- 网络为1/x无损DC，CSV未保存变比/相移。本次与pandapower3.5.6同参考母线对照：11个非1变比、相移全0，最大PTDF系数差0.00030118；未静默变更既有网络。
- 无AC电压/无功/损耗、N−1及备用激活网络校核；储能备用能量是现有增量余量筛选，不是基准功率加满额备用共同持续15分钟的完整激活认证。普通水电为聚合固定耗水率。部分检查通过的字段不能当作全部模型或未知扰动认证。
- 页面逻辑、交互与保存/取消/重启/历史流程经AppTest验证；未完成独立浏览器像素级验收。Linux实际新环境安装/HiGHS/HTTP/重复启动拒绝/正常退出已验证，Windows/macOS仅脚本静态和模拟测试，尚无真机验收。
- 当前仍是本地单用户/同账户研究应用，无外部用户鉴权与多租户隔离。按最新要求未部署云服务。

## 前阶段回归与契约核对

第一轮最终树c1f829a：1416通过、3跳过、7失败（568.62秒）。失败均已逐项验证根因并修复于283e179，未删除原业务要求。7个完整测试ID、用户契约、保留断言与复测见[逐项失败契约表](evidence/final_integration_20261104/initial_failure_contracts.csv)，[原始失败日志](evidence/final_integration_20261104/final_suite_c1f829a.log)也保留：

- 弃电页静态断言仍要求第四个运行页签；新结果顺序中是第六个。改按“弃风弃光”语义索引核对专属挂载，实际AppTest同时检查完整结果页。
- 平滑性对照中的old=load_config()已跟随新默认变成v2，误比较v2对v2。显式设legacy_v1，保留128种子和全部原有平滑度/误差阈值，不放宽要求。
- 4个进度/取消测试mock缺少正式RT现已返回并保存的SCED状态。补真实接口字段并断言逐段保留；事件顺序、前缀执行、异常传播及禁止结算断言全部保留。
- 网络视图旧断言把TIE1045MW加到覆盖负荷3000MW，违反恢复供给要求。改成同时检查新supply的3000/3100MW与旧fixed_load的4045/4145MW；两模式都保留只读字节断言，并补供给模式独立来电计划曲线，禁止把它算成负荷。

相关89项复测全部通过。第二轮整树283e179：1424通过、3跳过、0失败（578.89秒）。三个跳过依赖未随代码分发的旧本地历史结果；另以本轮真实基准/缺额日完成实际结果页验证，缺额和未达精度明确可见。普通场景当前报价复制修复已合入3947120，131项相关回归通过，当前报价/历史逐字保留、原副本独立、并发和失败清理均覆盖。又找到三个旧告警测试所需的准确历史存档，增加可选显式路径但不改断言，10项历史质量测试全通过。最终2aec3d6整树：1434通过，0失败、0跳过（562.37秒）。源码编译与差异格式检查也已通过。源码ZIP解压至全新目录后，已核验新默认、v3报价、只读准备输入字节不变和首页AppTest无异常；复用了已验证的依赖环境，不是重新安装所有依赖。该次全套用显式路径读取本轮基准和旧gap1历史存档；仅分发源码、不带旧存档时，3个历史回放测试会按设计跳过，本次并未跳过。

## 用户操作修复后的最终整树回归

最终应用代码ca7eefe：**1533通过、0失败、0跳过，741.33秒，退出0**。开启本轮真实96段档案、旧gap1历史档案与四种电网操作回放的显式路径，覆盖新增的连续编辑、跨场景冻结、重复启动/取消、身份恢复、坏值/缺表、仅日前与完整结果、实际运行卡跨页跳转。此前7项初始失败契约和本轮AppTest导航夹具修正均有原日志，不靠放宽市场判据得到通过。

后续只更新报告和交付证据；市场模型、配置、应用、启动器与测试代码不再改变。18个实际求解用核心模型/配置文件与50223f4逐字一致，详见新增模型等价清单。测试生成的根目录profiles已还原为原跟踪版本，原93a4ecb工作树保持干净。

## 证据与复现

紧凑数据、真实求解状态、原始输出包校验和、回归日志及复现命令见[证据索引](evidence/final_integration_20261104/README.md)。原始完整结果另分为基准、边界候选、恒定预留反事实、并行策略续跑和动态预留输出包，保留冻结输入与逐文件索引；不要只凭本报告的四舍五入数字替代原始结果。所有开发提交均仅在独立集成分支，原93a4ecb工作树保持干净，未推送远程或部署。

## 保留限制与使用建议

1. 不利组合备用缺额按用户最新决定正常保留，告警和数据继续显示。1%设置仍不等于每次限时求解均达1%；原候选DA实际1.97937%必须保留。实验策略未默认启用。
2. 中断恢复只能在可靠身份和进程证据齐全时显式执行。升级前无身份记录、未知/外来进程、Windows跨重启证据不足仍锁住，保留原历史并按安全恢复指引核实处理；不要改PID或删历史强行解锁。
3. 旧场景和报价不会随代码更新自动升级。希望使用2152MW光伏及multiscale_v2时，从新版默认明确新建场景，并确认版本及输入；不要覆盖原上传曲线或历史。
4. 研究模型的离线actual首段、无损单位变比DC、非AC/N−1、备用增量能量语义及统计代表性限制仍然适用。后续只有新的明确需求才研究其他策略，不能用已知actual反调到零。

本轮工程改进、用户操作审查与有界研究均按上述范围交付，已接受的模拟不足和平台限制明确保留。独立分支仅本地提交，**未推送远程、未部署服务**。
