# 四川电力现货 V5.0 征求意见稿：IEEE39 条款与验收

本项目以合成 IEEE39 电网研究四川省内现货机制，不是四川电网实测模型，也不是可直接出账的正式结算系统。规则依据为 2026 年 11 月《四川电力现货交易实施细则（V5.0 征求意见稿）》附件 2-2，原件 SHA-256 `8e8ee5bebadb0f0ae1873315790b47ed8694a68b8ca4d1e160ec669e74c42ad5`，共 103 页（下表使用正文印刷页码）。稿件尚未定稿。输出规则标识必须与广东旧任务分开；旧结果不能改名后被四川流程接受。

| 条款 | 应有行为及验收 |
|---|---|
| §2.1、§2.5，p1–2、6–8 | 直调水电、公用煤电、集中式新能源等按身份判断，燃气、生物质和保供支撑电源暂不竞价。网调全消纳与部分留川按不同模式；用户及售电公司初期不报量不报价。检查按交易日类别判定，而不是按技术类型一刀切。 |
| §3.4、§7.7.4，p9、26 | §7.2(8) 明确正式流程为 SCUC → 调频 → 备用 → SCED；容量优先预留后再让其余容量进入现货。独立储能的分时段现货、调频、备用只能选一个；非现货时段计划充放电为零。辅助服务调用形成的电量和容量补偿必须分开。提供能力与中标均不可从机组额定容量直接推定。 |
| §4.1、§7.1、附件 8–9，p10、12–13、72–88 | 单日 96 点（时段右端 00:15–24:00），日前 SCUC 形成组合，SCED 形成电力参考，不计作日前结算。验证已执行日前优化与有效组合交接，不将计划电量计入实收。 |
| §4.2–4.3、§7.5.9–10，p10–11、17–18 | 从水量水头和梯级传递派生电力的完整耦合，与仅建模调度下发电量限额，是两件事。日报明确模型类型、剩余约束与弃水处理，不把风光弃发等同于真实弃水。 |
| §4.4、§9.4，p11、39–40 | 每 15 分钟 RT LMP；统结点以适格发电侧出清电量加权（独立储能只计放电），不是负荷加权。零适格分母时不填零价。测试两节点阻塞分价并手算统结点。 |
| 附件 2（p49）、附件 8；§7.8.1、§7.8.3.3（p28–29） | **默认不采用普通多日时长。** 合成煤机最短开/停机各 2 小时，初始已在线 6 小时；征求稿普通最短开机为 6–10 月 72 小时，1–5 月及 11–12 月 120 小时，最短停机 24 小时。模型未模拟跨日义务自动接续或清洁能源消纳下的有条件提前停机。 |
| §6、附件 3，p12、54–57 | 附表 3-1 申报和出清均 0–800 元/MWh；报价段数、段宽、相邻差额另验。启停报价、核定成本与实际成本分开，未见最新核定数据时不得伪造官方煤电成本。 |
| §7.8.1，p27–28 | 研究版对固定组合的日前预出清实现同价清洁能源优先及申报段比例。先保留原经济最优及安全约束，受限时最小化比例偏差；这不是生产分配算法。原参考节点价独立取得。未覆盖煤机 SCUC 同成本排序、实时同价分配或市场力替代。 |
| §8.1、§9.1、附件 3，p31、35–36、55 | 日内计划滚动是可选运行调整，无价格、无结算。实时每 15 分钟求未来 2 小时，首段执行；模型日末截短需披露，不伪造第 97/98 个结算点。 |
| §9.2.1、§9.6，p36、41 | 特殊可用状态不参加优化，执行统结点价；实时异常首先更正边界并重新计算，不具备条件才使用同一时段日前参考价。正常实时路径禁止替换；研究版支持运行摘要和时段绑定的显式凭证复核，原执行量、原电价与复核结果分开。程序不推断异常，也不替代真实生产重算；同段日前代理只是一份实时价格来源，不形成“日前电费”。 |
| 第 10 章，p43–44 | 煤电成本回收有规则，但详细费用公式引用另行的《四川电力市场结算实施细则》。没有同口径独立依据时只展示已核实的现货能量模拟金额和模型成本，不能输出正式结算单或宣称运行成本补偿为零。 |

## 配套规则与易混口径

- [四川辅助服务市场交易实施细则，2025-12-12 正式印发](https://scb.nea.gov.cn/dtyw/tzgg/202512/P020251222570561450248.pdf)：第 74–86 条是独立的辅助服务交易顺序、资质、容量/价格、调频扣减和日内调用规则；第 107 条分项结算。V5 征求稿 §7.2(8) 将正式日前拆成 SCUC、调频、备用、SCED；已印发辅助服务细则第 77 条要求调频后、日前正式出清前安排备用。研究版显式区分组合与形成出力参考的 SCED，不据此推断旧规则自动废止或套用广东联合优化。未模拟的市场与已声明运行裕度明确分列。
- [11 月 3 日征求意见配套方案的公开转述](https://www.escn.com.cn/news/show-2336913.html)给出独立储能每 15 分钟放电节点价、充电统结点价；分水期规则必须区分申报方式、市场力缓解、中长期限价三种目的。未取得相应分册原件时，标为配套转述，不替代主稿条款。
- 用户先前要求不计实际交流无功、不建跨区/区外交易以及单日教学范围，不应将省间互济、真实水情、监管核定参数、碳/绿证、零售和输配相关费用虚构进默认数据。若调用单独合成水电、负荷预测或奖量，必须显式标明研究假设。
- 合格性验收应分别列：申报校验、日前 96 时段、实时 96 时段或实际验证时段、缺电/线路/储能/来水边界、原始及限幅价格、模拟金额、失败不出伪结算、旧广东结果隔离。完整市场联动、梯级水量守恒和电网安全边界要分别验证，不能从结果表反推。

### 为什么不把 2026 结算细则直接拼进 V5

《四川电力市场结算细则 V1.0》是现有体系的另一份文件。[印发文本的行业协会镜像](https://www.nxepta.com/attached/file/20260107/2026010701231056.pdf)第 5.1 节使用实时系统价格、合约差价及不同清分粒度，第 5.4 节是月度新能源机制价差，第 5.6.1 节是分时/分月燃煤成本补偿。其系统价与新征求稿的发电侧节点价、独立储能充放方向价并不相同；7 月及后续另有修订，也未取得完整现行合并文本。模型不得把 V1.0 公式直接塞进本稿情景作为已核实的 V5 结算。相关缺项在结果中列为未建模，不假定为零。
