# 库存价值分量断言复核

本轮完整回归2905项中，2869项通过、35项跳过，`test_value_sign_decomposition_bid_vs_system` 一项失败。该版本源码与输入前后指纹一致，原失败日志保留，不能称该次全套通过。失败断言认为“多一单位SOC必然使系统其余成本不增加，负库存价值只能来自储能自身买卖报价”。实测分量为−97.6571615元/库存MWh，分解恒等式成立。

该断言不是一般数学性质。优化的是系统目标与储能报价之和，分解后的各项不独立最优；硬末库存、固定工况、网络与余电处置成本也可能令额外库存有负价值。新增真实两时段SMM/HiGHS反例：必须运行出力、固定放电工况、硬日末库存，储能实际自身报价成本为0；增加0.5MWh库存导致额外0.45MWh余电，按既有罚价增加450000元系统目标。左右有限差分与原主LP对偶均为−900000元/库存MWh。该压力例只用于否定错误断言，不是建议运行方式。

因此只修正测试前提，保留成本分解恒等式与有限值检验，新增反例并保持原三类库存的双侧有限差分检查。生产目标、库存价值符号、对偶提取和定价代码不变。

独立重跑历史大夹具受到其150秒MIP时限影响，得到不同整数解（9.7024%间隙），分量符号不同；它不是原失败同一整数解的精确重放，不能用来抹去失败。该重跑也显示基点对偶与有限步长单侧差分可能不同，应按已有双侧/折点范围检查，而非把单侧值当唯一导数。最终集成全套须重新运行。
