# 水电上备用出库流量修订方案

## 修复目标及范围

已配置出库流量上限的水电，备用激活后也不能突破这个物理上限。现有实例中，基准发电20MW、耗水率1m³/s每MW、出库上限20m³/s，库存充足时仍可申报80MW上备用；全激活发电流量100m³/s明显越界。

本次增加必要的站级瞬时流量筛查，保留原容量备用及15分钟时段末增量水量口径，不构建完整激活、爬坡或网络可交付模型。不新增设备额定值，也不猜测未配置的出库上限。

## 现有参数的准确语义

- `qout_max`是全站出库流量上限，单位m³/s；当前基准约束作用于“发电流量＋弃水流量”。为空时表示该上限未建模，不代表已认证无限出库能力。
- `water_rate`是发电耗水率，单位m³/s每MW；全站发电流量为`water_rate × P`，P为同站机组总出力MW。
- `qeco`是发电与弃水合计的最小生态下泄，不是要求必须走弃水通道的流量。现有模型没有独立不可减弃水、旁路生态流量或弃水闸门响应限制。
- 现有在线稳定区及机组额定功率约束继续限制`P＋R_up`。本次流量约束与它们、水量约束共同起作用，不替代任何一项。

## 最小新增约束

对参加上备用且配置有限`qout_max`的每站每时段，增加：

`water_rate × (P＋R_up) ≤ qout_max`

其中P、R_up均为站内合计MW，左侧和右侧单位均为m³/s。该式是瞬时流量限制，不乘调度间隔，不乘15分钟持续时间，也不乘0.36；15分钟只在既有增量库存约束中使用一次。

未配置`qout_max`或未参与水电备用时不增加此备用流量限制。已有基准出库、生态及非负弃水约束保持不变，下备用规则不变。

## 为什么不能锁死基准弃水

设基准总出库`Q_base＝water_rate × P＋Q_spill`，额外发电流量`ΔQ＝water_rate × R_up`。在现有“弃水可调整、生态要求约束总下泄”的模型语义内，可以取：

`Q_spill_act＝max(Q_spill－ΔQ, 0)`

此时激活总出库为：

`Q_act＝max(Q_base, water_rate × (P＋R_up))`

基准已有`qeco ≤ Q_base ≤ qout_max`，新增式保证第二项也不超过`qout_max`，因此激活总出库既不超过上限，也不低于原生态下限。特别是生态要求迫使基准产生弃水时，可以将弃水改用于发电，而不降低总下泄。

若写成`Q_base＋ΔQ ≤ qout_max`，会错误地把全部基准弃水锁死。例如P=20MW、弃水60m³/s、qeco=qout_max=80m³/s、水耗率1，允许减少弃水后60MW上备用可满足流量边界；锁死弃水却会把上备用错误压成0。

这只是证明单站当下存在满足总出库边界的流量分配，不意味着本轮优化显式执行或保存了上述激活弃水轨迹。

## 不可减弃水及真实工程边界

若实际电站存在不能转作发电的独立旁路生态下泄`Q_spill_min`、不可调泄洪或闸门响应限制，则应保留对应流量，必要式会变成：

`water_rate × (P＋R_up)＋Q_spill_min ≤ qout_max`

当前配置没有这个独立参数，不能把`qeco`擅自替代成`Q_spill_min`，也不能声称覆盖了这些工程限制。本轮不新造该参数或默认固定弃水；相关电站需另行提供数据并明确规则后扩展。

## 与库存、梯级和价格的一致性

既有水量筛查继续全额计算`0.36 × water_rate × 0.25 × R_up`，不因为本次允许减少弃水而返还水量额度。因此整体仍是保守的增量库存筛查；不预支未来自然来水、不提前信用上游激活或在途水，也不把减少弃水的水量收益加入下游。纯径流零池容仍受既有规则约束，上备用为0。

约束进入共享主模型，日前、日内、实时以及辅助定价克隆一致生效。辅助价格或辅助流量不替代正式执行量，结算数量来源不变。默认当前启用水电的`qout_max`为空，因此新增物理限制对当前默认输入不生效；有配置上限的场景须重新求解和检验电价。

## 证据与验收

导出上限是否配置、参与情况、水耗率、基准发电/弃水/总出库、激活发电流量、可行激活弃水与总出库、生态下限及余量。独立校验以冻结参数重算，不把这些理论激活证据误称实际执行轨迹。

新输出标注出库筛查规则版本并与summary及逐窗证据一致。历史容量记录和仅水量筛查记录分别保留原核验范围，不能冒称已核验新增出库规则；缺字段、篡改、版本降级须拒绝。日前、日内、实时及辅助证据均覆盖。

回归覆盖：原越界反例；高弃水可减且生态下限不降低；水耗率非1及多机总额定容量；无上限/禁用水电备用；水量仍独立收紧；基准物理出库越界仍不可行；正式与辅助LP约束一致及节点价有限差分；真实写盘回读和缺失/篡改失败。

## 实施状态

方案已在Page记录后实施。独立小系统、真实短日写盘及综合回归结果见《水电上备用出库流量验收记录》；完整日与最终冻结源码验收另行记录。
