# 水电上备用增量水量修订方案

## 已确认目标

修正“常规水电已经到最低库容，却仍可按功率余量提供上备用”的漏洞。沿用已选择的15分钟持续时间、时段末库存口径，不把本轮升级为完整事故激活或网络备用部署模型。

## 约束与量纲

对每个启用且允许提供备用的常规水电站、每个时段，增加：

`0.36 × water_rate × T_dur_h × Σ(站内上备用MW) ≤ V[t] − vmin`

- `T_dur_h`沿用当前备用持续时间，当前配置0.25小时，不再次乘调度时段长度。
- `water_rate`为m³/s每MW；3600秒/小时÷10000m³/万m³=0.36。左右两边都为万m³。
- `V[t]`是完成当段来水、基准发电及弃水后的时段末库容，基准用水已经扣除，不再重复扣。
- `vmin`使用实际建模物理下界；径流电站使用已有调节池下界，而非未生效的季节库容下界。
- 保留在线稳定区功率余量上界，真实允许备用取功率与水量两个约束的交集。不增加备用资格二元变量、价格裁剪或隐式补水。
- 无水电备用参与时不新增备用水量限制；有水电参与而关闭电池备用时仍必须校验有效持续时间。下备用规则不变。

## 梯级、径流与保守边界

只使用各站当前真实建模末库存，不预支未来自然来水、上游未来备用激活出流或尚未按时滞到达的在途水。已在当前水量方程按时滞到达的基准上游来水只通过`V[t]`计入一次。

纯径流/零调节池电站在此口径下没有可额外提取的末态库存，上备用会为0。有调节池的电站按池内剩余可用水量计算。库存额度不把当期已弃水重新加回。后续出库流量必要筛查允许用“减少可控弃水、转为发电”证明当下流量分配存在，但不返还本条库存额度、不执行激活轨迹。若要同时计入减弃水的水量收益或真实激活时序，仍需另建相应模型。因此本约束是保守的增量库存筛查，不是完整精确的可交付域，也不保证未来基准加激活轨迹、爬坡或网络送达。

## 一致性与证据

约束进入共享主模型，日前、日内、实时、固定整数SCED及其辅助定价克隆均保留。辅助LP可在已有出力带内重优化，但不能删除水量约束或沿用不再成立的固定备用量。

导出每站起末库存、物理下界、耗水率、持续时间、上备用需求耗水、可用水及余量。独立验收直接重算公式，不依赖优化约束残差；不以汇总“备用缺额0”替代水量检查。新证据显式标注此口径，旧历史证据不冒称已执行新检查。

## 验收清单

1. 原反例：末库容=vmin、无来水，水电上备用必须为0，缺额如实显示。
2. 解析限值：剩余0.9万m³、耗水率1、持续0.25h，水量上界10MW；更换时长/耗水率按反比变化。
3. 时段0.25/0.5/1h不改变同一末库存的15分钟备用上限；基准出力只通过末库存影响一次。
4. 备用为0时不新增基准发电/弃水限制；关闭水电参与及非在线机组处理不变。
5. 径流零池容、带池容、生态流量、级联时滞与非零窗口实际初值分别测试。
6. 正式与辅助LP都满足水量约束，物理执行量不被辅助量替换；价格用真实有限差分验证。
7. 篡改/缺失证据必须失败；历史容量口径明确标识未验证新规则。
8. 集成后全套回归及代表日重跑，重新报告调度、备用缺额、价格变化。旧“通过”不继承到新模型。
