# 水电最小开停跨日接续：已确认实施决策（2026-11-06）

用户已确认采用真实跨日接续，并要求初始状态能够查看和修改。此前候选方案中的“日内完成”不作为默认，不因为午夜将到而额外禁止本来可延续到次日的启停。

## 已确定的行为

- 每台水电的在线/停机状态、已持续时间和未完成承诺具有稳定身份及有效时刻。初始状态可查看、修改并在运行前冻结；研究默认初态明确标为假设，不冒充实测历史。修改用于新模拟，不回写已执行记录。
- 单日结束时保留尚未完成的最小开/停义务，输出 pending 和承诺截止时刻。单日结果明确显示“次日尚未验证”，不得把导出义务文件等同于已经履约或已经完成跨日验证。
- 下一次模拟提供明确的接续入口，消费上次真实已执行终态，验证相邻日期、时刻/时间网格、机组身份、参数版本和完整执行链。缺失、篡改或不连续不得静默回到默认初态。
- 水电库存、功率和梯级滞时历史须与接续状态相容；每日电量累计只在真正的日期边界按日口径重置。降低下一日 ut/dt 不得追溯豁免已有承诺；首版参数不兼容的中途接续应明确阻断，不能悄悄放松。
- DA/ID 计划不覆盖实际持续时间；仅正式实时 SCED 的首段推进真实状态。新的逐台承诺不等于新增逐台功率、爬坡或利润，现有水电与抽蓄出清和结算仍按电站主体。
- 未进入优化范围的次日来水、网络和备用不可宣称已验证。若接续范围只覆盖水电，界面和证据必须写明“水电跨日接续”，不把其他资源的默认初始化称为全系统实际连续运行。

## 实施与验收门槛

先更新详细设计及初态/接续接口，再在独立实现树编写模型、状态、前端与审计代码。纯承诺后缀的规模压缩仅在等价证明及小型穷举通过后采用；已有日电量物理后缀必须共享同一承诺轨迹。

需要真实两日执行测试：第一天接近午夜发生启停、义务未满；第二天确实消费该终态，提前反向切换被约束，到截止时刻后允许。还要覆盖缺失/篡改/改参/非相邻日期/中断恢复、可编辑初态的反事实生效、各阶段整数一致与辅助定价不执行。现有单日测试和原模型全套不替代这些验证。

本节确认实施方向，不是已完成声明。未提交或推送远端；完整代码和回归完成后再报告新候选结果。

