# 现货成本口径实现与验收

对应先行方案：`现货利润成本口径修订方案_20261106.md`，项目Page序列27已记录并回读。实现只改变利润核算，不改变报价或调度。所有新运行使用 `spot_energy_cash_v2`；没有版本的旧归档仍为 `legacy_cash_operating_v1`。

## 已实现

- 独立新档 `config/spot_market_costs.yaml`，严格版本、字段、数值、在线定义与重复YAML键校验。可编辑燃料、明确非运维在线费、启动费和停机费，保存采用源指纹、原子替换和成本版本备份。无改动、取消不写文件；运行中禁用；旧来源不明时新成本不完整，不从报价猜测。
- 新默认保留原研究燃料270/285/300/390/600元/MWh、原明确启动金额；在线费用作为**新明确声明的非运维在线运行费研究假设**，并不声称已分解历史真实在线费用。新停机费默认为0研究假设。风光/水电运维、电池寿命折损、抽蓄VOM不计入新利润，购电始终在带符号净结算中只算一次。
- 报价仍使用原成本档与报价工作表，二者没有被修改。新核算档不进入报价或SCUC/SCED。旧自定义混合标量不自动拆分。现货成本手工编辑不依赖可用的旧报价成本档。
- 新建/复制场景携带新档，已有手工记录不覆盖；新建机组的事务只初始化新增ID的研究核算成本。编辑既有容量不会自动改变现货成本假设。旧场景读取不自动迁移。
- 单日冻结捕获新档并在启动前拒绝格式损坏的新档；缺档保持未知不要求强行补齐。多日冻结与策略汇总通过独立配套补丁合并。
- 实际启动和停机以每个正式执行首段相对实际起点的变化计数。元/事件不乘dt；抽蓄按实际台数正/负变化。未执行前瞻、ID计划、日末优化罚值、水价值、库存差不记现金成本。
- 历史报告先按其归档策略核对原证据，再用明确选择的现货成本另存不可变新报告。合法冻结TIE的完整额外RT网格允许，未知主体、重复和缺时段仍拒绝。保留跨日实际首态校验。新/旧报告各按其策略读取，不重新贴标签。
- UI按“现货运行成本/现货利润（模拟）”与“历史口径”区别展示，支持完整旧结果另算。每行与summary包含策略/成本版本/来源hash；未知新成本显示缺项，不能当0收益。

## 最终代码聚焦验证

最终受影响集合：**254 passed，114.84秒**。日志：`cost_scope_final_focused.log`（交付目录外侧）。包含：

- 新成本解析/版本/缺项/自定义分解拒绝/原子保存/计划篡改拒绝；
- 真实Streamlit编辑→检查→保存→重载、无改动、取消、并发、运行中禁用、旧来源不可用仍可独立手填；
- 新旧历史公式、合法TIE、不可变重算、报告回读与原生新报告的四位小数舍入容差；
- 单日冻结、新建/复制、机组编辑、单位来源视图、成本生成和报价、容量默认及高级参数回归。

另有机组UI/运行器扩展批次74通过、1个旧文案断言失败：`test_live_runner.py::test_streamlit_displays_partial_without_settlement` 仍寻找已被早先精简删除的caption“ 不包含完整日最终结算 ”。在未改本次成本的基线副本单独运行也同样失败，日志 `cost_scope_baseline_caption_check.log`。本补丁未改运行页对应文案，未放宽此测试。不能据此宣称仓库全套通过。

## 真实求解隔离验证

同一两节点、5主体、12个实际时段、3轮ID案例求解两遍，仅将CHEAP的独立燃料核算值8改80元/MWh。正式出力与库存轨迹、原始LMP、逐行结算全部一致；成本增量为72×实际发电MWh=6966.272元，利润反向同额变化。**1 passed，17.19秒**。

该测试是短合成案例，不是IEEE39全天或所有场景的求解验收。证据文件：`cost_dispatch_isolation_20261106/test_real_twelve_period_cost_r0/isolation_report.json`。

另由多日财务专项采用本实现的核心模块完成两节点、6主体×24时段×2天真实新口径：288行逐项独立计算误差0。净现金40900元，运行成本32996.333333元，利润7903.666667元；第1天启动36/停机12元，第2天启动0/停机5元。抽蓄在日界有实际在线台数，未从配置idle错误新增启动。该证据和跨日混合策略拒绝/隔离由多日限定财务补丁交付，不覆盖本补丁的文件。

## 冻结 C 派生报告

只在原C的独立完整复制件中发布新报告，原C全部81个文件hash未变，复制件的原始证据也未变。最终报告标识：`0c770faa95c18a29218d0f158c24a456d926f1f192d27f3633ebb03546c49d10`。

PS1：售电269065.8049元，抽水−323955.0000元，净现金−54889.1951元；新口径可变运维0，发电启动3台次/抽水启动4台次合计22000元，停机研究默认0。新利润 **−76889.1951元**。

上述为四位小数导出数据再计算，与旧未舍入汇总可能相差最后一位。C的已解析 `fixed_cost_profile.json` 已与执行证据相互核对；snapshot缺少原fixed_costs.yaml，不能声称验证不存在的原YAML字节。初末库容差另列，不货币化。完整来源hash、金额、最终路径和限制见 `现货成本_C派生报告验收_20261106.json`。

## 交付与合并

只交限定patch和逐文件before/after SHA256，不整树覆盖、不提交、不推送。模型与报价的15个关键文件相对基线逐字节相同，包括scuc/rolling/settlement/da/case/full/bids/bid_simulation、原研究生成器与原固定成本、报价依据和技术/模式配置。profit_recalculation保留已集成的真实t0逻辑；series.py未在此补丁中修改。
