# 电价与调度模型复核结论

范围说明：下列专属审查和反例首先在扩容与水电备用水量修订前完成。本轮已按用户决定进入15分钟水电备用增量水量约束和默认储能扩容；最终同版运行、价格与备用结论以随包最新验收及A/B/C/D对照为准。下文对“当前容量备用”的描述专指修订前模型。

## 本次直接验证了什么

以2026-11-05严格候选的重新核验副本为基线，真实求解而非模拟对偶。37项现有专属回归通过，涵盖正反线路拥塞、15/30/60分钟、正式与辅助算价、三类存量的双侧有限差分、正负终值及辅助弃水固定。

另新增7个独立数值场景，对每个节点增加0.001 MW负荷，固定原整数计划后重解LP，以“目标变化÷0.001 MW÷时长”核对节点价。最大绝对误差4.48×10⁻⁶元/MWh。结果如下：

| 场景 | 正式SCED原始节点价 | 辅助LP原始节点价 | 实际选用价格裁剪后 |
|---|---|---|---|
| 无拥塞 | 10 / 10 | 未启用 | 10 / 10 |
| 线路拥塞 | 10 / 700 | 未启用 | 10 / 700 |
| 上备用短缺200 MW | 100010 / 100700 | 2510 / 3200 | 800 / 800 |
| 切负荷150 MWh | 990000 / 1000000 | 9000 / 10000 | 800 / 800 |
| 两机负报价−20 | −20 / −20 | 未启用 | −20 / −20 |

单位均元/MWh。稀缺算例是压力反例，不是完整安全运行日；切负荷例还使用显式线路松弛。辅助价改变时，执行机组出力仍来自正式SCED，未改为辅助出力。负报价案例保留负价，不错误截成0。

这支持“对所建立LP而言，节点对偶符号、时长换算与拥塞分解正确”，不证明所有市场假设合理，更不证明整数最优解的全局边际价格存在。

## 已确定的错误

同一上游可被两个下游引用，却被各自计入全额来水。真实3站算例无外来水或末端出流，总库容300→304.5万m³。应按当前全流串联语义拒绝分叉，不猜测分流比例。隔离修复及水电回归108项通过，交统一集成。

另发现外部滚动水电实际状态没有验证稳定区可行性：1台稳定区[10,20]或[80,100]，P0=50仍被接受。正常合法模型推进不会生成这种初态；多台聚合若补验，须验证稳定区组合，不能仅用平均功率。本轮已另外补充精确多台稳定区区间和校验，拒绝不可达实际初态；不改变模型约束。

## 合理但必须限定解释的设计

- 正式价、辅助价、限价是三种不同口径。辅助LP使用较低罚因子与±3%且至少1 MW出力带；裁剪价是另加的结算规则，不是正式调度成本导数。两者不能统称“原始LMP”。应并排展示来源、上下限及多少时段受到辅助带/罚因子/限价影响。
- 固定整数LP反映选定启停计划下的边际代价。SCUC的1%成本gap不是1%电价误差保证，退化或近似同成本的不同整数计划可能产生不同价格。
- 存量价值符号和量纲核验一致：E为元/库存MWh；Vu为元/万m³，除以e_gen折成元/发电MWh；V为元/万m³，乘0.36×耗水率折算。电池的库存MWh与“可放电MWh”不同，跨类比较需明确单位。负价值可能来自储能买价和放价的报价口径，不应强行取正。
- 价值法是固定整数、局部一阶近似，2%带及日末1000元/可放电MWh是研究参数。它不是完整未来调度；梯级在途水、未来启停、网络与预测误差不能仅靠一个库存斜率概括。
- 水电备用按容量余量，尚不证明持续供水；电池/抽蓄增量库存约束也不等同于基准加激活全轨迹保证。详见配套容量备用说明。
- 无损DC、单位变比、静态线限与系统总备用不等同于AC和完整N−1安全。软线路/备用/切负荷松弛非零时，即使数学最优，也不应称安全可执行。
- 纯能量LMP与两结算不保证回收启停、空载费，限价进一步削弱稀缺收入。负利润应先分解成本与定价来源，不能直接认定电价公式有错；是否引入成本补偿是机制选择。

## 建议改进顺序

1. 先修确定的守恒/输入错误，不改变已选容量备用口径。
2. 建立“正式价/辅助价/限价”价格归因和敏感性报告，分别扰动辅助带宽、罚价及限价。
3. 抽取关键日，以更紧MIP gap和不同初始搜索条件核对启停与价格稳定性。
4. 比较2小时、4小时、剩余日窗口与不同终态罚价的真实成本、库存、弃电、缺额和价格；把完全预知未来的基准明确标为事后上界，不伪称可部署策略。
5. 若研究目标升级为可交付备用或实际市场收益，再决定增加激活场景/网络送达约束、补偿机制及更精细网络模型，并单列与现有模型的差异。

## 复现材料

- `price_boundary_probe.py` / `price_boundary_probe.json`：7场景、14次节点有限差分。
- `price_checks.log`：37项专属回归。
- `reproduce_fork.py`：旧版分叉造水反例。
- `hydro_fork_guard.patch` / `fork_tests.log`：串联边界修复、108项水电回归。
- `reproduce_initial_hydro.py`：外部不合法初态反例。
- `inspect_reserve_boundary.py` / `hydro_reserve_capacity_counterexample.json`：容量备用适用边界。

没有推送远端，没有改变正式模型的备用、价格或终态政策。本次专属与微型验证不能替代集成版完整回归和全日重跑。
