# 功能与证据范围

广东省内电力市场研究程序，不包含区域间市场，不是正式调度或运营合规认证系统。HiGHS单线程，SCUC相对gap默认0.1%。原c10e研究场景、50 MW调频和正备用/事故备用各400 MW保持不变。

## 已接通的用户流程

|功能|实际可用范围|证据与边界|
|---|---|---|
|场景、报价与日前来源|保存新版本后实际进入新DA模型；已有接受DA可直接选择|独立光伏系数0.9、C1报价+1场景的输入绑定及纯构模通过。未保存草稿不进入模型，编辑后不能沿用旧DA冒充重算；旧侧栏CSV不是新接口。|
|独立日前|SCUC→SCED→独立DA PRICE；正常入口最多3次优化，不隐式运行旧RT|已有真实日前数学结果和安装流程测试，不等于当前每次安装都重跑3次。DA98候选数量来自SCED、价格来自独立PRICE；实际申报/发布时间缺失不补造，正式发布始终未获准。|
|5分钟执行分辨率、15分钟滚动交接与独立价格|同一来源的SCUC→小时内部调频→SCED→状态衔接→独立PRICE→小时核算|最终6720正常用户入口已真实完成12次HiGHS，4窗/4价/H0，12执行格、15已下发格、54账户行，包含真实有限H1回执与后窗消费。新post96同来源显式接续链已完成最终只读审查：96窗/96价/24小时、1296行；原UI曾失败，不是一次未中断运行。|
|小时调频|资格、全小时稳定参与及原五机饱和规划已接通；另有显式有限H1候选模式|原五个独立合格热机厂各10 MW。有限H1既有独立干净12次实际链，也已在最终6720正常入口再次完成必要的一次12次整合验收。一般参与fixture不是不同库存或通用全天的真实验证。不得凭空给风光/储能增加资格；超额容量停选属于明确研究解释。|
|研究启停|事件来源、许可、曲线及独立定价映射已接通|独立IEEE39尾段已有非零启停+SCED+PRICE真实证据，但其原AGC=0，不是默认50 MW链的非零事件证明。任意库存、初始active事件和全天通用性未全部验收。|
|安全阻断与损耗诊断|完整数值验收后、handoff前隔离；可明确选择一次同候选损耗纠正和第二AC|正常入口已实际4次HiGHS+2次AC，无重试。纠正后C1越限消失，但仍10个电压越限及约0.337 MW偏差，handoff=0、无W1/HOUR。未完成电压修复、N−1、动态安全或安全通过后继续定价/核算的完整放行闭环。|
|结算分项|同run电能量及调频、备用、非日前风光、运行补偿等分项输入/显示|缺项只阻对应分项，不补0。正式计量、合同、月度分摊、税票等仍不齐。“账户电能量分项净合计”不是市场总额、利润或正式净账单。|

## 当前数值与性能处理

- 零可用VRE出现极小负参考时，只在源约束证明唯一零且误差符合明确边界后规范化。原raw、规范值和差值均保留，不做任意负数截零。已完成小时先保存，下一季度定价失败不抹掉它。
- W53原SCED数学通过但严格储能handoff未通过，原记录保留。独立同LP的一次HiGHS IPM+crossover精化已通过原KKT和原储能检查，无修改数学、阈值或手工修值。W54随后遇IPM内部目标过严而超时，保留失败；仅将内部目标改为1e-10后同LP单次2.91秒通过原门限。该策略及完整消费者已在最终正常入口真实12次验证，不自动切算法或重试。
- SHA缓存首次读取完整文件，文件变化重新验证。数学memo首次仍做完整验证，命中须比较完整输入内容，不凭hash或历史JSON恢复live权限。已安装并由最终正常入口真实12次覆盖；局部缓存收益不是整窗或全天加速承诺。

## 模式、时序与结果

4窗最多12次优化。classic289与post96/289是不同明确模式；有限H1不能与96、参考修订或损耗诊断混用。新post96的H24只在W94接受并衔接后于模型时钟23:45可用，数据时点为23:30，再运行研究参考SCED和q95。H25不自动续50 MW，未来3个已下发格不计入当日已执行核算。

安全缺失或失败默认不handoff。明确选择反事实继续只允许研究模拟，不改变unsafe、不授权正式发布。失败、未知、预算或空间不足不自动重试。数值验收、研究状态衔接、交流安全与正式发布是四种不同结论。

固定结果标明源场景/DA/分支及“不随当前编辑重算”。旧原分支只有95价/23完整小时；另选D1研究参考修订分支才有96价/24小时，不能充当新post96或编辑场景的结果。新链存在保留的失败及明确接续，不能描述成一次从未中断的289调用。

正式规则与假设分别列示。2026调频修订的完整正式文件、生效及广东独立储能实施适用性仍有证据缺口，不能从新闻推定机制或资格。15到5分钟插值、准备初态、参考修订及未获官方参数均明确标为研究假设，不是实测运营数据。

## 时间分辨率

当前研究模型以5分钟为功率、状态与执行格分辨率；滚动优化每15分钟交接一次3个5分钟格，不是每5分钟重新优化。当前截止时点到新计划域起点之间的3格是既有已下发前缀；新计划域从15分钟后开始，向前覆盖4小时；4窗对应一小时的12格研究执行。这里的“执行/下发”均为无偏差研究模拟，不是实际电网指令。
