# 验证范围

不同来源的证据分开列示，不把纯测试当真实优化，不把旧结果当新版本实测。

|来源|实际完成|未证明|
|---|---|---|
|原干净首小时正常入口|12次HiGHS，4窗/4价/H0，H1在SCUC后分配并由后窗消费|全天、交流安全、正式发布|
|有限候选H1独立干净运行|12次HiGHS，4窗/4价，真实W2有限choice、接受回执、W3消费及H0 54行|不同库存、任意需求、全天有限候选；当前入口实测另见最终6720行|
|最终6720正常用户入口|一次12次HiGHS、0AC，无重试，4窗/4价/H0 54行；W2真实有限H1回执、W3消费；新精度策略及memo实际联动，driver/worker均退出0|全天、安全发布或正式账单；与主线并行约370秒不是独占性能基准|
|20fe安全门原正常入口|3次HiGHS+1次AC；数值通过、AC拒绝，handoff=0|已执行窗口或已修复安全|
|a91同候选损耗诊断正常入口|4次HiGHS+2次AC，两次SCED严格KKT通过；第二AC仍unsafe，handoff=0|安全通过、W1、HOUR或完整安全放行闭环|
|W53独立精度发生次|原模型完全相同，显式IPM+crossover及严格primal设置，一次SCED；原KKT、原storage检查通过，无手工裁零|整合版已跑完全天；原失败被删除或自动重试|
|新post96同来源链|已有持久原始阶段、价格、小时、失败和明确接续记录|最终599项只读审查已通过，96窗/96价/24小时、1296行；不是原UI无中断成功，也不是通用库存全天证明|
|旧全天只读示例|原缺价分支与独立D1修订分支分别核验|当前编辑场景或新post96的结果|

## 安装版验证

场景/报价和DA入口、调频回执、有限H1、拒绝提示及结果卡已接入正常界面，不是孤立命令行示例。有限H1安装版完成完整W0纯模型对照、明确标记的W2分析fixture及API/worker/Controller/AppTest。精度策略与memo已在最终6720的正常用户入口完成一次必要12次整合实测；原始请求、结果及正常ctl.status持久保留，没有另行重跑KKT。此前纯安装测试仍仅按纯测试记载。

Linux/Python3.12干净依赖安装和用户流程已有验证；Mac/Windows未完成实机验收。缓存只减少重复文件/数学校核，首次完整验收与来源漂移拒绝保留，不能承诺任意场景可行或固定耗时。

旧源码发生改变后，其live status仍拒绝来源漂移。历史结果在当时来源门禁下捕获后，仅通过固定内容清单展示；不伪造pins、不从JSON恢复进程或授予新调度权限。原全天01ab源码及失败原件不改，最终源代码、实际使用版本与验证证据须能逐项对应。

## 正式使用缺口

数值通过不是交流安全。默认缺失或失败安全检查不推进；反事实研究继续仍标unsafe。电压修复、N−1/动态安全与正式调度放行未完成。正式DA98时序证据、完整计量/合同/分摊账单、2026调频修订适用性，以及任意资格库存的通用全天验证仍有缺口。不得把研究完成称作广东正式运营产品验收。

## 时间分辨率

当前研究模型以5分钟为功率、状态与执行格分辨率；滚动优化每15分钟交接一次3个5分钟格，不是每5分钟重新优化。当前截止时点到新计划域起点之间的3格是既有已下发前缀；新计划域从15分钟后开始，向前覆盖4小时；4窗对应一小时的12格研究执行。这里的“执行/下发”均为无偏差研究模拟，不是实际电网指令。
