{
  "input_sha256": "b704cb2c114eeb131b79fa465648a4577f52f553e7ceb78174a095756d9cc962",
  "backend": "pandapower Newton-Raphson",
  "backend_version": "3.5.6",
  "official_operational_acceptance": false,
  "balanced_positive_sequence_snapshot_only": true,
  "dispatch_optimization_performed": false,
  "HiGHS_calls": 0,
  "scope": "research_snapshot",
  "limitations": [
    "No AC OPF or automatic dispatch repair",
    "No dynamic/transient/voltage stability proof",
    "No N-1 screening unless each explicit contingency is separately submitted",
    "Not Guangdong official AC security approval"
  ],
  "status": "ac_snapshot_unsafe",
  "ac_converged": true,
  "ac_snapshot_safe": false,
  "max_original_network_residual_mva": 2.537362472813779e-11,
  "generators": [
    {
      "id": "C1",
      "bus": "30",
      "p_mw": 669.148216334018,
      "q_mvar": 137.52537159606047,
      "scheduled_p_mw": 636.0,
      "p_change_mw": 33.148216334018,
      "slack": true
    },
    {
      "id": "C2",
      "bus": "31",
      "p_mw": 668.5844168330001,
      "q_mvar": 150.0,
      "scheduled_p_mw": 668.5844168330001,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "C3",
      "bus": "37",
      "p_mw": 675.0,
      "q_mvar": -24.10354689779639,
      "scheduled_p_mw": 675.0,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "CCGT",
      "bus": "34",
      "p_mw": 320.0,
      "q_mvar": 145.21866532192894,
      "scheduled_p_mw": 320.0,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "GT",
      "bus": "35",
      "p_mw": 85.0,
      "q_mvar": 41.83585148389636,
      "scheduled_p_mw": 85.0,
      "p_change_mw": 0.0,
      "slack": false
    }
  ],
  "buses": [
    {
      "id": "0",
      "vm_pu": 1.062751386181849,
      "va_degree": -11.140768736068226
    },
    {
      "id": "1",
      "vm_pu": 1.0513604995909789,
      "va_degree": -11.196285449971365
    },
    {
      "id": "2",
      "vm_pu": 1.0380396368793903,
      "va_degree": -14.6999729302296
    },
    {
      "id": "3",
      "vm_pu": 1.0241746643750258,
      "va_degree": -13.469148628659148
    },
    {
      "id": "4",
      "vm_pu": 1.0287237943848146,
      "va_degree": -10.843514549042409
    },
    {
      "id": "5",
      "vm_pu": 1.0300452296370242,
      "va_degree": -10.102823554058771
    },
    {
      "id": "6",
      "vm_pu": 1.026584176677367,
      "va_degree": -11.439320927931597
    },
    {
      "id": "7",
      "vm_pu": 1.0272612001839798,
      "va_degree": -11.747035518925955
    },
    {
      "id": "8",
      "vm_pu": 1.0637464311891678,
      "va_degree": -10.952235138749781
    },
    {
      "id": "9",
      "vm_pu": 1.0333773212903052,
      "va_degree": -9.159949877840711
    },
    {
      "id": "10",
      "vm_pu": 1.0316439726353317,
      "va_degree": -9.511685171042544
    },
    {
      "id": "11",
      "vm_pu": 1.0253860601417715,
      "va_degree": -9.965226611793794
    },
    {
      "id": "12",
      "vm_pu": 1.0302097330220104,
      "va_degree": -10.341868194064443
    },
    {
      "id": "13",
      "vm_pu": 1.0259768336990922,
      "va_degree": -13.227663196752436
    },
    {
      "id": "14",
      "vm_pu": 1.0213114216541306,
      "va_degree": -19.048608574017486
    },
    {
      "id": "15",
      "vm_pu": 1.0296377315102159,
      "va_degree": -20.541594167089237
    },
    {
      "id": "16",
      "vm_pu": 1.0348447102784157,
      "va_degree": -18.306420510744992
    },
    {
      "id": "17",
      "vm_pu": 1.035220646128305,
      "va_degree": -17.189817251304852
    },
    {
      "id": "18",
      "vm_pu": 1.0045610677831152,
      "va_degree": -25.064898558884334
    },
    {
      "id": "19",
      "vm_pu": 0.9330036877731118,
      "va_degree": -28.823161197159237
    },
    {
      "id": "20",
      "vm_pu": 1.0389775025306311,
      "va_degree": -20.488353342969003
    },
    {
      "id": "21",
      "vm_pu": 1.0562976291863893,
      "va_degree": -19.19109511427567
    },
    {
      "id": "22",
      "vm_pu": 1.052721919756588,
      "va_degree": -19.85180694527753
    },
    {
      "id": "23",
      "vm_pu": 1.0362715892725625,
      "va_degree": -20.957488631972794
    },
    {
      "id": "24",
      "vm_pu": 1.052239933511567,
      "va_degree": -11.24932202511962
    },
    {
      "id": "25",
      "vm_pu": 1.054857592961914,
      "va_degree": -13.32682550729769
    },
    {
      "id": "26",
      "vm_pu": 1.0416270843600162,
      "va_degree": -16.328857178926224
    },
    {
      "id": "27",
      "vm_pu": 1.0572593019558962,
      "va_degree": -9.269106630540955
    },
    {
      "id": "28",
      "vm_pu": 1.0557931218242698,
      "va_degree": -6.9387084604442455
    },
    {
      "id": "29",
      "vm_pu": 1.0226983866296442,
      "va_degree": -6.79910399287701
    },
    {
      "id": "30",
      "vm_pu": 0.982,
      "va_degree": 0.0
    },
    {
      "id": "31",
      "vm_pu": 0.9866230049744172,
      "va_degree": -1.0928329702169681
    },
    {
      "id": "32",
      "vm_pu": 0.938842119423472,
      "va_degree": -25.06489855888433
    },
    {
      "id": "33",
      "vm_pu": 0.9246815537890112,
      "va_degree": -28.823161197159237
    },
    {
      "id": "34",
      "vm_pu": 1.0494000000000003,
      "va_degree": -16.765966188028987
    },
    {
      "id": "35",
      "vm_pu": 1.0636,
      "va_degree": -18.67933733201835
    },
    {
      "id": "36",
      "vm_pu": 1.0264232833329923,
      "va_degree": -7.987883605992507
    },
    {
      "id": "37",
      "vm_pu": 1.0265,
      "va_degree": -1.2126625614403834
    },
    {
      "id": "38",
      "vm_pu": 1.0577273633040865,
      "va_degree": -10.26921210353296
    }
  ],
  "branches": [
    {
      "id": "B0",
      "from_p_mw": 5.105512575878017,
      "from_q_mvar": -10.436293503830358,
      "to_p_mw": -5.078606000017966,
      "to_q_mvar": -67.32046377066798,
      "from_mva": 11.61819610613198,
      "to_mva": 67.51175513346723,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B1",
      "from_p_mw": -67.41162025737788,
      "from_q_mvar": -17.78020198307944,
      "to_p_mw": 67.45720210956257,
      "to_q_mvar": -65.38878985906541,
      "from_mva": 69.71701462544148,
      "to_mva": 93.94768733547085,
      "rate_mva": 1000.0,
      "status": 1
    },
    {
      "id": "B2",
      "from_p_mw": 447.5241438057596,
      "from_q_mvar": 53.51422465996809,
      "to_p_mw": -445.11474877217705,
      "to_q_mvar": -53.600078170040064,
      "from_mva": 450.7123600812781,
      "to_mva": 448.3303558252025,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B3",
      "from_p_mw": 1.9013448282583076,
      "from_q_mvar": -20.362402106217775,
      "to_p_mw": -1.8915454835880812,
      "to_q_mvar": 4.222696523331085,
      "from_mva": 20.4509787465355,
      "to_mva": 4.626997973268942,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B4",
      "from_p_mw": -102.63663785779458,
      "from_q_mvar": 63.05752106248502,
      "to_p_mw": 102.83156843621077,
      "to_q_mvar": -83.40357105028133,
      "from_mva": 120.45966293036776,
      "to_mva": 132.40274593447987,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B5",
      "from_p_mw": 351.0500110201374,
      "from_q_mvar": -10.92354010196354,
      "to_p_mw": -349.7919432354857,
      "to_q_mvar": 3.1596890063624055,
      "from_mva": 351.21992250667927,
      "to_mva": 349.8062137628121,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B6",
      "from_p_mw": -377.33128152250094,
      "from_q_mvar": -11.213070110367592,
      "to_p_mw": 378.4173087403068,
      "to_q_mvar": 14.450150729896382,
      "from_mva": 377.4978529166926,
      "to_mva": 378.69310319884806,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B7",
      "from_p_mw": -35.07911418070789,
      "from_q_mvar": -19.30836727359892,
      "to_p_mw": 35.08960859777979,
      "to_q_mvar": 4.9557949024061045,
      "from_mva": 40.0419442394513,
      "to_mva": 35.43784043448606,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B8",
      "from_p_mw": -527.485159930717,
      "from_q_mvar": -10.599523089610603,
      "to_p_mw": 528.0111293701096,
      "to_q_mvar": 12.838318971808219,
      "from_mva": 527.5916449649874,
      "to_mva": 528.1671848692614,
      "rate_mva": 1200.0,
      "status": 1
    },
    {
      "id": "B9",
      "from_p_mw": 149.06785119040885,
      "from_q_mvar": -3.8506276403123074,
      "to_p_mw": -148.89975158845454,
      "to_q_mvar": -9.39388998513162,
      "from_mva": 149.1175764011413,
      "to_mva": 149.19578141541479,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B10",
      "from_p_mw": 269.66705776297584,
      "from_q_mvar": 18.295683388400548,
      "to_p_mw": -269.2524820115798,
      "to_q_mvar": -23.8878607953288,
      "from_mva": 270.28698465369865,
      "to_mva": 270.3100607871877,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B11",
      "from_p_mw": -134.37615968923816,
      "from_q_mvar": -15.290397767771442,
      "to_p_mw": 134.4957061231375,
      "to_q_mvar": 1.9307121563617895,
      "from_mva": 135.24329394363443,
      "to_mva": 134.50956328451926,
      "rate_mva": 480.00000000000125,
      "status": 1
    },
    {
      "id": "B12",
      "from_p_mw": 120.92406031474658,
      "from_q_mvar": -29.40378771850841,
      "to_p_mw": -120.86613163320483,
      "to_q_mvar": 21.844319039934103,
      "from_mva": 124.44762390338988,
      "to_mva": 122.82424862499109,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B13",
      "from_p_mw": -48.0880663508402,
      "from_q_mvar": -119.98492617069859,
      "to_p_mw": 48.35604644215285,
      "to_q_mvar": 82.62099582709459,
      "from_mva": 129.2626962180149,
      "to_mva": 95.73158401999011,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B14",
      "from_p_mw": -52.52928212415351,
      "from_q_mvar": -39.86138099306649,
      "to_p_mw": 52.5606117042716,
      "to_q_mvar": -94.37599820097668,
      "from_mva": 65.94130098165577,
      "to_mva": 108.02521436756312,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B15",
      "from_p_mw": 154.77776766347708,
      "from_q_mvar": 23.832745583255893,
      "to_p_mw": -154.6851538793989,
      "to_q_mvar": -30.608863221215433,
      "from_mva": 156.60190651753092,
      "to_mva": 157.68449301814175,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B16",
      "from_p_mw": 513.8066491695255,
      "from_q_mvar": 29.70267940676929,
      "to_p_mw": -512.8135461643355,
      "to_q_mvar": -26.78775895198901,
      "from_mva": 514.6644750658016,
      "to_mva": 513.5127234638992,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B17",
      "from_p_mw": 527.706782954847,
      "from_q_mvar": 0.28029132909113624,
      "to_p_mw": -525.3445917965072,
      "to_q_mvar": 8.01697258002458,
      "from_mva": 527.7068573931773,
      "to_mva": 525.4057593700203,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B18",
      "from_p_mw": 490.25498319872696,
      "from_q_mvar": -12.972767482433593,
      "to_p_mw": -486.1443102935838,
      "to_q_mvar": 24.177802716928124,
      "from_mva": 490.42659108916325,
      "to_mva": 486.74516594933226,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B19",
      "from_p_mw": 280.6029204300842,
      "from_q_mvar": -122.45227974541828,
      "to_p_mw": -279.81232525986184,
      "to_q_mvar": 112.72698307066304,
      "from_mva": 306.157736744872,
      "to_mva": 301.66589147522836,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B20",
      "from_p_mw": -468.0521389657831,
      "from_q_mvar": -21.43107508719588,
      "to_p_mw": 469.49998971489106,
      "to_q_mvar": 25.540067810646534,
      "from_mva": 468.54252290463216,
      "to_mva": 470.1941465033941,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B21",
      "from_p_mw": 427.6602961138025,
      "from_q_mvar": 97.72624687770063,
      "to_p_mw": -424.70445333640157,
      "to_q_mvar": -93.15522434336708,
      "from_mva": 438.6841098113157,
      "to_mva": 434.80083774785294,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B22",
      "from_p_mw": -11.543937423964314,
      "from_q_mvar": -84.0527845436002,
      "to_p_mw": 11.582498321111203,
      "to_q_mvar": 57.44463757539607,
      "from_mva": 84.84181210217801,
      "to_mva": 58.600688165986156,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B23",
      "from_p_mw": 125.08334684497133,
      "from_q_mvar": -125.25894997019292,
      "to_p_mw": -124.99719243541195,
      "to_q_mvar": 119.69767696428349,
      "from_mva": 177.01877924552156,
      "to_mva": 173.06597582246306,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B24",
      "from_p_mw": -252.94094572047254,
      "from_q_mvar": 12.266443097920437,
      "to_p_mw": 253.3615896988206,
      "to_q_mvar": -21.46924980446741,
      "from_mva": 253.2382033742965,
      "to_mva": 254.26958886559783,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B25",
      "from_p_mw": -216.55904399441766,
      "from_q_mvar": -37.80651090855953,
      "to_p_mw": 217.133494446337,
      "to_q_mvar": 10.784400607920215,
      "from_mva": 219.83437356986545,
      "to_mva": 217.40114467718328,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B26",
      "from_p_mw": -184.10154602477752,
      "from_q_mvar": -129.85226708606535,
      "to_p_mw": 184.45246676277606,
      "to_q_mvar": 107.8394406957099,
      "from_mva": 225.28868261877722,
      "to_mva": 213.66342097896995,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B27",
      "from_p_mw": 135.54753323722397,
      "from_q_mvar": 21.34380626545784,
      "to_p_mw": -135.4433479902348,
      "to_q_mvar": -40.20425267747856,
      "from_mva": 137.21768046645352,
      "to_mva": 141.28440270659172,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B28",
      "from_p_mw": 63.042530062701786,
      "from_q_mvar": 26.09316879529035,
      "to_p_mw": -62.921450092924594,
      "to_q_mvar": -63.55348110844162,
      "from_mva": 68.2291290761224,
      "to_mva": 89.43239817201285,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B29",
      "from_p_mw": -84.96033026096542,
      "from_q_mvar": -39.677817680438686,
      "to_p_mw": 84.99999999999959,
      "to_q_mvar": 41.835851483897194,
      "from_mva": 93.7687950969535,
      "to_mva": 94.7377351923859,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B30",
      "from_p_mw": 122.74890381958829,
      "from_q_mvar": -47.82610723489506,
      "to_p_mw": -122.30361988542302,
      "to_q_mvar": -6.618540331882035,
      "from_mva": 131.73697249502214,
      "to_mva": 122.48257228358159,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B31",
      "from_p_mw": 397.86588114016735,
      "from_q_mvar": 53.97597896738693,
      "to_p_mw": -395.8172305506706,
      "to_q_mvar": -58.793731838804995,
      "from_mva": 401.51048016325745,
      "to_mva": 400.1599466517558,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B32",
      "from_p_mw": -165.08319414435152,
      "from_q_mvar": -27.8783458104216,
      "to_p_mw": 166.14565414514502,
      "to_q_mvar": -47.42254017353314,
      "from_mva": 167.42061746997325,
      "to_mva": 172.7810050550364,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B33",
      "from_p_mw": -195.770137753394,
      "from_q_mvar": -29.910374846169375,
      "to_p_mw": 197.77169593152587,
      "to_q_mvar": -62.743662485341176,
      "from_mva": 198.04185759435106,
      "to_mva": 207.4859293872872,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B34",
      "from_p_mw": -296.52010468847834,
      "from_q_mvar": 29.954895343453032,
      "to_p_mw": 297.6454289088735,
      "to_q_mvar": -45.61204935189034,
      "from_mva": 298.0293076855083,
      "to_mva": 301.12000995687174,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B35",
      "from_p_mw": -444.34688263399937,
      "from_q_mvar": 34.168641216915276,
      "to_p_mw": 444.3468826339995,
      "to_q_mvar": -2.351461171874995e-12,
      "from_mva": 445.65866775949,
      "to_mva": 444.3468826339995,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B36",
      "from_p_mw": -663.3020274438514,
      "from_q_mvar": -15.84360459244252,
      "to_p_mw": 663.3020274438514,
      "to_q_mvar": 134.60227715097858,
      "from_mva": 663.4912203018255,
      "to_mva": 676.8215072124649,
      "rate_mva": 1800.0,
      "status": 1
    },
    {
      "id": "B37",
      "from_p_mw": -668.5844168330002,
      "from_q_mvar": -53.53542499002629,
      "to_p_mw": 668.5844168330002,
      "to_q_mvar": 150.0000000000002,
      "from_mva": 670.7243578108564,
      "to_mva": 685.204438421062,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B38",
      "from_p_mw": -20.17095578923543,
      "from_q_mvar": -28.17540071135759,
      "to_p_mw": 20.18944775626066,
      "to_q_mvar": 28.678151064858977,
      "from_mva": 34.651416460180386,
      "to_mva": 35.07207078576414,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B39",
      "from_p_mw": 14.907173304402413,
      "from_q_mvar": -26.1285686515197,
      "to_p_mw": -14.893236790512546,
      "to_q_mvar": 26.50746762290217,
      "from_mva": 30.08198656513007,
      "to_mva": 30.40484076388961,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B40",
      "from_p_mw": 424.7044533364022,
      "from_q_mvar": 93.1552243433668,
      "to_p_mw": -423.23099510533336,
      "to_q_mvar": -64.10704778801384,
      "from_mva": 434.8008377478535,
      "to_mva": 428.05862775319156,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B41",
      "from_p_mw": -6.465655062027992e-13,
      "from_q_mvar": 3.0239052572703217e-13,
      "to_p_mw": 0.0,
      "to_q_mvar": 0.0,
      "from_mva": 7.13783569340702e-13,
      "to_mva": 0.0,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B42",
      "from_p_mw": -3.7801560443627724e-13,
      "from_q_mvar": -2.062034258770903e-12,
      "to_p_mw": 3.4570055086434633e-13,
      "to_q_mvar": 1.3096347750042355e-12,
      "from_mva": 2.0963971669371695e-12,
      "to_mva": 1.3544933055457701e-12,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B43",
      "from_p_mw": -320.00000000000074,
      "from_q_mvar": -129.18324696114684,
      "to_p_mw": 320.000000000001,
      "to_q_mvar": 145.21866532192556,
      "from_mva": 345.09174330230667,
      "to_mva": 351.4092496760466,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B44",
      "from_p_mw": -258.0131563583349,
      "from_q_mvar": 14.702724699712178,
      "to_p_mw": 258.39339923849985,
      "to_q_mvar": -4.785150281418088e-13,
      "from_mva": 258.43172980032097,
      "to_mva": 258.39339923849985,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B45",
      "from_p_mw": -671.536357545232,
      "from_q_mvar": 91.64457476577175,
      "to_p_mw": 675.0,
      "to_q_mvar": -24.103546897797838,
      "from_mva": 677.7608778832818,
      "to_mva": 675.4302191737162,
      "rate_mva": 1200.0,
      "status": 1
    }
  ],
  "violations": [
    {
      "kind": "GENERATOR_P_LIMIT",
      "element": "C1",
      "value": 669.148216334018,
      "lower": 290.0,
      "upper": 646.0
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "value": 1.062751386181849,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "value": 1.0637464311891678,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "19",
      "value": 0.9330036877731118,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "32",
      "value": 0.938842119423472,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "value": 0.9246815537890112,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "35",
      "value": 1.0636,
      "lower": 0.94,
      "upper": 1.06
    }
  ],
  "feedback": [
    {
      "kind": "GENERATOR_P_LIMIT",
      "element": "C1",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "19",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "32",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "35",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    }
  ],
  "input_unchanged": true
}