# 2026-11-16 定向检查与修复

基于 main 6cc880e，仅修复已复现问题，不修改市场罚值或掩盖越限。

- 运行中修改输入不再遗失后台任务；阻止重复启动，未知状态不被当作成功或自动重算。
- 无结束回执时按同运行环境的锁记录提示中断；不凭 PID 判定完成。日前超时/启动失败保存失败状态及部分日志。
- 允许合法 15 分钟实时窗口继承启动/停机轨迹；保持其白名单、轨迹与持续时间约束。
- 抽蓄显式逐机初态功率合法时允许抽水/发电初态交接，拒绝缺失或矛盾状态。
- 调频实际值优先于估算，表格与模拟收益采用同一金额；缺失不当作零；累计来源明确。

验证：启动/停机两窗真实 HiGHS 与输入拒绝测试；抽蓄三种初态及错误拒绝；运行锁/超时日志；调频实际/估算/零/缺失及累计；真实主入口与运行中编辑 AppTest（生命周期后端为 stub，不冒称真实全天运行）。

未重新运行完整 96 时段，未进行 Windows/macOS 实机全流程。此前场景线路越限与末 SOC 软目标偏差仍保留；收益含研究假设，不是正式净利润。供需松弛后小时结算的原有阻断仍保留，未擅自视为有效结算。
