# 单日末窗与恢复边界

## 范围

本入口模拟当日 00:00 至 24:00，共 96 个 15 分钟时段。每个滚动窗口只执行第一格，首格结束的机组出力、状态、储能电量及抽蓄上下库容传给下一次计算。

滚动窗口最多 8 格；接近日末时截短为 `min(8, 96-w)`。第 95 个零基时段只包含 23:45—24:00，不读取次日实际曲线，不将日前的代表点作为次日完整预测，不要求次日调频资格续签。

## 依据与假设边界

- 省级 15 分钟网格的规则依据见《广东省级15分钟重构》及对应规则来源档案。
- “最多两小时窗口”和“单日验证末窗截到 24:00”是本程序的研究实现选择，并非声称广东原文规定该滚动长度或截断方法。本次按用户选择的单日仿真范围实施。
- 截短不意味着删除日末状态要求。日前日末平衡及实时所选软目标应由模型保留，不通过补造次日数据获得可行性。
- 旧跨日调频续签、D+1参考修订和旧5分钟检查点不能静默迁入此单日入口。

## 求解与保存

96 个滚动步的预算为 96 次 SCUC、96 次固定整数 SCED、96 次同段参考独立定价，最多 288 次原生求解。每次整数求解 gap 为 1%，每次求解时间上限 3600 秒。该预算不是实际耗时承诺。

每步已执行首格校验后先封存完整原始结果、首格状态与累计去重账本。需要独立外存的运行必须等上传、下载回读及 SHA 验证确认后才能推进下一步。当前安装和输入的已读回文件目录须先纳入封存 baseline，不能只引用旧版本目录。

最终检查点只包含执行格95，结束边界为96，即24:00。终态标记 `terminal_day_complete`，不存在需要执行的第97格，也不授予次日续算。

## 验证范围

源码层的96格计划预算、跨日选项拒绝，以及合成的最终格恢复边界已通过。真实全天计算尚未完成时，不以首小时、合成边界测试或历史版本结果冒充全天验证。
