# R80 two consecutive actual RT-SCUC → fixed-new-integer SCED research windows

Official source/rule contract is in adjacent `../guangdong_r80_rt_recommitment_20261112/RULE_CONTRACT.md`. Source PDF SHA978d7d7179e3629f8a86fb2d770470e1700b67c4bb867123b07a2d8f480c3caf. Read §3.4.1 printed95–96, §3.4.2.15 printed104–105, §3.5.1.5 printed136–137, §3.5.1.8 printed138–139. SCUC→formal AGC→SCED→AC is the rule sequence; this experiment implements the SCUC/SCED link only. It does **not** claim formal AGC/AC completion.

Independent declared synthetic two-bus system, not altered IEEE39: G1/G2 are DA-on and cannot be stopped here; FAST is DA-off fast gas. Explicit three-state DTO (synthetic thresholds/curves/fees/notice lead) directly reuses frozen R68 events5.attach, not uniform startup masquerading as classes. Research notice occurs19:45, earliest hot connection20:00, six five-minute curve cells finish20:30. Ignition is explicitly assumed at notice with zero pre-connection electrical output. Once curve starts it is fixed by event convolution until reaching100MW, and stable/offer behavior begins in the next five-minute cell. Stable capacity is fixed100MW in this minimal case, so bid optimization concerns commitment rather than a nontrivial incremental range. Cold/warm alternatives remain actual binaries with different curves and lead times. No DA17:30 rule is copied to RT.

Global absolute template starts19:45,54×5min. W0 delivery20:00: near24 indices3..26, far24 indices27..50, three next-day extension cells51..53. W1 delivery20:15: near24 indices6..29, far24 indices30..53. Both near/far resolutions are explicitly selected research parameters, **not** claiming official T24 represents four hours or the only valid far discretization. D96 is boundary51. Cutoffs19:45 and20:00 are separate from delivery; 3prep cells are supplied initial neutral history. Freeze actual receipt plus already issued first3 commands; all unexecuted/unissued future remains optimization, not telemetry.

Each actual MIP is followed by an LP fixing **every new integer** (thermal phases/class/notification/clocks and storage alpha/beta/hour direction) from that MIP. Second MIP retains the original global event block, all committed first3 power/state/mode data, prior notification/class/event and startup curve cursor. Thus it never reinitializes an ongoing curve as stable, never invents a second event fee, and cannot retract an issued notice. Sunk startup fees before the current delivery offset are omitted from the next objective. Synthetic minimum-up12 cells is measured from connection; minimum-down6 cells from disconnection; daily event caps2/2 persist in absolute horizon. The full original model also enforces D96 SOC50, dated internal throughput200, one natural-hour storage direction, fixed physical qualifications and causal unchanged forecast. It optimizes storage binaries against the independently declared DA-charge mode rather than copying it. No future actual source is used.

Each base unit physical Pmin100/Pmax1000; AGC up/down10 reserved gives dispatch range110–990. Research qualified base units provide positive400 and accident400, separately bounded by the same physical headroom under an explicit **non-simultaneous activation** assumption; not800MW simultaneous delivery. FAST/storage carry no invented reserve or AGC qualification. Formal AGC competition is missing; fixed research reservations are not represented as an auction result. Lossless DC1000MW line is not AC approval. Unsupported fixture modifications are rejected, not silently ignored.

Prepared W0 final: `W0_scuc_prepared_v3`,1361columns/2439rows/613integers. Constructed feasible vector maxrow1.14e−13; second-window carryover pure audit passed. `CONSTRUCTED_WITNESS_v3.json` is **not** native. Eight targeted tests cover future information, premature connection, DA shutdown/revocation, hourly reversal, minup, SOC/date budget, fixed-new-integer SCED, ongoing curve/prefix and exact fixture validation. Earlier preparation/test failures remain diagnostics only.

Main-only launch, maximum4 native calls (2 MIP+2 LP),threads1,gap0.001/abs0,time60s each, stop on failure/no retries:
```
ieee39-cloud/repo/.venv/bin/python -B guangdong_r80_rolling_rt_scuc_20261112/runner.py --output guangdong_r80_rolling_rt_scuc_20261112/actual_two_windows_v1 --execute-native
```
Actual requests/responses/identity/fullrow primal & integrality audits/new MIP gap and LP KKT all saved. First3 cells only are issued. At second cutoff20:00, zero RT cells have actually elapsed: final output will explicitly say6 issued,0 executed,3prep separately, not falsely claim30min executed. No prices/settlement or actual operating authorization are produced by this experiment. Original96 RT/96PRICE/480 financial rows remain untouched.
