{
  "schema": "r30.ac_snapshot.v1",
  "base_mva": 100.0,
  "frequency_hz": 60.0,
  "provenance": "Installed pandapower 3.5.6 case39 benchmark (MATPOWER-derived). Fixed original benchmark P/Q demand, generator P and voltage targets; original table P/Q and voltage limits restored after PF format export. This is NOT the Guangdong SCUC dispatch.",
  "operating_point_kind": "research_snapshot",
  "buses": [
    {
      "id": "0",
      "type": "PQ",
      "pd_mw": 97.60000000000001,
      "qd_mvar": 44.2,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "1",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "2",
      "type": "PQ",
      "pd_mw": 322.0,
      "qd_mvar": 2.3999999999999986,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "3",
      "type": "PQ",
      "pd_mw": 500.0,
      "qd_mvar": 184.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "4",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "5",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "6",
      "type": "PQ",
      "pd_mw": 233.80000000000007,
      "qd_mvar": 84.00000000000003,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "7",
      "type": "PQ",
      "pd_mw": 522.0,
      "qd_mvar": 176.60000000000002,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "8",
      "type": "PQ",
      "pd_mw": 6.5,
      "qd_mvar": -66.60000000000002,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "9",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "10",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "11",
      "type": "PQ",
      "pd_mw": 8.529999999999973,
      "qd_mvar": 88.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "12",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "13",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "14",
      "type": "PQ",
      "pd_mw": 320.0,
      "qd_mvar": 153.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "15",
      "type": "PQ",
      "pd_mw": 329.0000000000002,
      "qd_mvar": 32.299999999999955,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "16",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "17",
      "type": "PQ",
      "pd_mw": 158.0,
      "qd_mvar": 30.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "18",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "19",
      "type": "PQ",
      "pd_mw": 680.0,
      "qd_mvar": 103.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "20",
      "type": "PQ",
      "pd_mw": 274.0,
      "qd_mvar": 115.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "21",
      "type": "PQ",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "22",
      "type": "PQ",
      "pd_mw": 247.5,
      "qd_mvar": 84.60000000000002,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "23",
      "type": "PQ",
      "pd_mw": 308.5999999999999,
      "qd_mvar": -92.20000000000005,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "24",
      "type": "PQ",
      "pd_mw": 224.00000000000045,
      "qd_mvar": 47.200000000000045,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "25",
      "type": "PQ",
      "pd_mw": 139.0,
      "qd_mvar": 17.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "26",
      "type": "PQ",
      "pd_mw": 281.0,
      "qd_mvar": 75.5,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "27",
      "type": "PQ",
      "pd_mw": 206.0,
      "qd_mvar": 27.59999999999991,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "28",
      "type": "PQ",
      "pd_mw": 283.5,
      "qd_mvar": 26.90000000000009,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "29",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0499,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "30",
      "type": "SLACK",
      "pd_mw": 9.199999999999818,
      "qd_mvar": 4.599999999999909,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 0.982,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "31",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 0.9841,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "32",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 0.9972,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "33",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0123,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "34",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0494,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "35",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0636,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "36",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0275,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "37",
      "type": "PV",
      "pd_mw": 0.0,
      "qd_mvar": 0.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.0265,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    },
    {
      "id": "38",
      "type": "PV",
      "pd_mw": 1104.0,
      "qd_mvar": 250.0,
      "gs_mw": 0.0,
      "bs_mvar": 0.0,
      "vm_pu": 1.03,
      "va_degree": 0.0,
      "base_kv": 345.0,
      "vmax_pu": 1.06,
      "vmin_pu": 0.94
    }
  ],
  "generators": [
    {
      "id": "G0",
      "bus": "30",
      "pg_mw": 0.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 300.0,
      "qmin_mvar": -100.0,
      "vg_pu": 0.982,
      "pmax_mw": 646.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G1",
      "bus": "29",
      "pg_mw": 250.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 400.0,
      "qmin_mvar": 140.0,
      "vg_pu": 1.0499,
      "pmax_mw": 1040.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G2",
      "bus": "31",
      "pg_mw": 650.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 300.0,
      "qmin_mvar": 150.0,
      "vg_pu": 0.9841,
      "pmax_mw": 725.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G3",
      "bus": "32",
      "pg_mw": 632.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 250.0,
      "qmin_mvar": 0.0,
      "vg_pu": 0.9972,
      "pmax_mw": 652.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G4",
      "bus": "33",
      "pg_mw": 508.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 167.0,
      "qmin_mvar": 0.0,
      "vg_pu": 1.0123,
      "pmax_mw": 508.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G5",
      "bus": "34",
      "pg_mw": 650.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 300.0,
      "qmin_mvar": -100.0,
      "vg_pu": 1.0494,
      "pmax_mw": 687.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G6",
      "bus": "35",
      "pg_mw": 560.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 240.0,
      "qmin_mvar": 0.0,
      "vg_pu": 1.0636,
      "pmax_mw": 580.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G7",
      "bus": "36",
      "pg_mw": 540.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 250.0,
      "qmin_mvar": 0.0,
      "vg_pu": 1.0275,
      "pmax_mw": 564.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G8",
      "bus": "37",
      "pg_mw": 830.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 300.0,
      "qmin_mvar": -150.0,
      "vg_pu": 1.0265,
      "pmax_mw": 865.0,
      "pmin_mw": 0.0
    },
    {
      "id": "G9",
      "bus": "38",
      "pg_mw": 1000.0,
      "qg_mvar": 0.0,
      "qmax_mvar": 300.0,
      "qmin_mvar": -100.0,
      "vg_pu": 1.03,
      "pmax_mw": 1100.0,
      "pmin_mw": 0.0
    }
  ],
  "branches": [
    {
      "id": "B0",
      "from_bus": "0",
      "to_bus": "1",
      "r_pu": 0.0034999999999999996,
      "x_pu": 0.0411,
      "b_pu": 0.6987000000000001,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B1",
      "from_bus": "0",
      "to_bus": "38",
      "r_pu": 0.001,
      "x_pu": 0.025,
      "b_pu": 0.7500000000000001,
      "rate_mva": 1000.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B2",
      "from_bus": "1",
      "to_bus": "2",
      "r_pu": 0.0013000000000000002,
      "x_pu": 0.015099999999999999,
      "b_pu": 0.25720000000000004,
      "rate_mva": 500.000000000003,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B3",
      "from_bus": "1",
      "to_bus": "24",
      "r_pu": 0.006999999999999999,
      "x_pu": 0.0086,
      "b_pu": 0.146,
      "rate_mva": 500.000000000003,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B4",
      "from_bus": "2",
      "to_bus": "3",
      "r_pu": 0.0013000000000000002,
      "x_pu": 0.0213,
      "b_pu": 0.22140000000000004,
      "rate_mva": 500.000000000003,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B5",
      "from_bus": "2",
      "to_bus": "17",
      "r_pu": 0.0011,
      "x_pu": 0.0133,
      "b_pu": 0.2138,
      "rate_mva": 500.000000000003,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B6",
      "from_bus": "3",
      "to_bus": "4",
      "r_pu": 0.0008,
      "x_pu": 0.0128,
      "b_pu": 0.13420000000000004,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B7",
      "from_bus": "3",
      "to_bus": "13",
      "r_pu": 0.0008,
      "x_pu": 0.0129,
      "b_pu": 0.1382,
      "rate_mva": 500.000000000003,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B8",
      "from_bus": "4",
      "to_bus": "5",
      "r_pu": 0.0002,
      "x_pu": 0.0026000000000000003,
      "b_pu": 0.043399999999999994,
      "rate_mva": 1200.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B9",
      "from_bus": "4",
      "to_bus": "7",
      "r_pu": 0.0008,
      "x_pu": 0.0112,
      "b_pu": 0.1476,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B10",
      "from_bus": "5",
      "to_bus": "6",
      "r_pu": 0.0006,
      "x_pu": 0.0092,
      "b_pu": 0.11299999999999999,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B11",
      "from_bus": "5",
      "to_bus": "10",
      "r_pu": 0.0007,
      "x_pu": 0.008199999999999999,
      "b_pu": 0.1389,
      "rate_mva": 480.00000000000125,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B12",
      "from_bus": "6",
      "to_bus": "7",
      "r_pu": 0.0004,
      "x_pu": 0.0046,
      "b_pu": 0.078,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B13",
      "from_bus": "7",
      "to_bus": "8",
      "r_pu": 0.0023,
      "x_pu": 0.0363,
      "b_pu": 0.38040000000000007,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B14",
      "from_bus": "8",
      "to_bus": "38",
      "r_pu": 0.001,
      "x_pu": 0.025,
      "b_pu": 1.2,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B15",
      "from_bus": "9",
      "to_bus": "10",
      "r_pu": 0.0004,
      "x_pu": 0.0043,
      "b_pu": 0.07290000000000002,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B16",
      "from_bus": "9",
      "to_bus": "12",
      "r_pu": 0.0004,
      "x_pu": 0.0043,
      "b_pu": 0.07290000000000002,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B17",
      "from_bus": "12",
      "to_bus": "13",
      "r_pu": 0.0009000000000000001,
      "x_pu": 0.0101,
      "b_pu": 0.17230000000000004,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B18",
      "from_bus": "13",
      "to_bus": "14",
      "r_pu": 0.0018000000000000002,
      "x_pu": 0.0217,
      "b_pu": 0.3660000000000001,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B19",
      "from_bus": "14",
      "to_bus": "15",
      "r_pu": 0.0009000000000000001,
      "x_pu": 0.0094,
      "b_pu": 0.171,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B20",
      "from_bus": "15",
      "to_bus": "16",
      "r_pu": 0.0007,
      "x_pu": 0.0089,
      "b_pu": 0.13420000000000004,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B21",
      "from_bus": "15",
      "to_bus": "18",
      "r_pu": 0.0016,
      "x_pu": 0.0195,
      "b_pu": 0.304,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B22",
      "from_bus": "15",
      "to_bus": "20",
      "r_pu": 0.0008,
      "x_pu": 0.0135,
      "b_pu": 0.2548,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B23",
      "from_bus": "15",
      "to_bus": "23",
      "r_pu": 0.0003,
      "x_pu": 0.0059,
      "b_pu": 0.068,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B24",
      "from_bus": "16",
      "to_bus": "17",
      "r_pu": 0.0007,
      "x_pu": 0.008199999999999999,
      "b_pu": 0.13189999999999996,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B25",
      "from_bus": "16",
      "to_bus": "26",
      "r_pu": 0.0013000000000000002,
      "x_pu": 0.0173,
      "b_pu": 0.32160000000000005,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B26",
      "from_bus": "20",
      "to_bus": "21",
      "r_pu": 0.0008,
      "x_pu": 0.013999999999999999,
      "b_pu": 0.2565,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B27",
      "from_bus": "21",
      "to_bus": "22",
      "r_pu": 0.0006,
      "x_pu": 0.0096,
      "b_pu": 0.18460000000000001,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B28",
      "from_bus": "22",
      "to_bus": "23",
      "r_pu": 0.0022,
      "x_pu": 0.034999999999999996,
      "b_pu": 0.36100000000000004,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B29",
      "from_bus": "22",
      "to_bus": "35",
      "r_pu": 0.0005,
      "x_pu": 0.027200000000000002,
      "b_pu": 0.0,
      "rate_mva": 900.0000000000031,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B30",
      "from_bus": "24",
      "to_bus": "25",
      "r_pu": 0.0032,
      "x_pu": 0.0323,
      "b_pu": 0.531,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B31",
      "from_bus": "25",
      "to_bus": "26",
      "r_pu": 0.0014,
      "x_pu": 0.0147,
      "b_pu": 0.2396,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B32",
      "from_bus": "25",
      "to_bus": "27",
      "r_pu": 0.0043,
      "x_pu": 0.04739999999999999,
      "b_pu": 0.7802000000000001,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B33",
      "from_bus": "25",
      "to_bus": "28",
      "r_pu": 0.005699999999999999,
      "x_pu": 0.0625,
      "b_pu": 1.029,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B34",
      "from_bus": "27",
      "to_bus": "28",
      "r_pu": 0.0014,
      "x_pu": 0.015099999999999999,
      "b_pu": 0.249,
      "rate_mva": 600.0,
      "tap": 1.0,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B35",
      "from_bus": "1",
      "to_bus": "29",
      "r_pu": 0.0,
      "x_pu": 0.018099999999999998,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.025,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B36",
      "from_bus": "5",
      "to_bus": "30",
      "r_pu": 0.0,
      "x_pu": 0.025,
      "b_pu": -0.0,
      "rate_mva": 1800.0,
      "tap": 1.07,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B37",
      "from_bus": "9",
      "to_bus": "31",
      "r_pu": 0.0,
      "x_pu": 0.019999999999999997,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.07,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B38",
      "from_bus": "11",
      "to_bus": "10",
      "r_pu": 0.0015999999999999999,
      "x_pu": 0.04350000000000001,
      "b_pu": -0.0,
      "rate_mva": 500.0,
      "tap": 1.006,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B39",
      "from_bus": "11",
      "to_bus": "12",
      "r_pu": 0.0015999999999999999,
      "x_pu": 0.04350000000000001,
      "b_pu": -0.0,
      "rate_mva": 500.0,
      "tap": 1.006,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B40",
      "from_bus": "18",
      "to_bus": "19",
      "r_pu": 0.0007,
      "x_pu": 0.013800000000000005,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.06,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B41",
      "from_bus": "18",
      "to_bus": "32",
      "r_pu": 0.0007,
      "x_pu": 0.014199999999999997,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.07,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B42",
      "from_bus": "19",
      "to_bus": "33",
      "r_pu": 0.0009000000000000002,
      "x_pu": 0.018000000000000002,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.009,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B43",
      "from_bus": "21",
      "to_bus": "34",
      "r_pu": 0.0,
      "x_pu": 0.014299999999999998,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.025,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B44",
      "from_bus": "24",
      "to_bus": "36",
      "r_pu": 0.0006000000000000001,
      "x_pu": 0.023200000000000002,
      "b_pu": -0.0,
      "rate_mva": 900.0,
      "tap": 1.025,
      "shift_degree": 0.0,
      "status": 1
    },
    {
      "id": "B45",
      "from_bus": "28",
      "to_bus": "37",
      "r_pu": 0.0007999999999999999,
      "x_pu": 0.0156,
      "b_pu": -0.0,
      "rate_mva": 1200.0,
      "tap": 1.025,
      "shift_degree": 0.0,
      "status": 1
    }
  ]
}
