# R36 电能量结算分项算术

## 原文与衔接
广东《电力现货市场结算实施细则（2026年修订）》为转载PDF：
https://nxepta.com/attached/file/20260205/20260205011306600.pdf
SHA256 768c06ce2b77c958956e3b5ae8ca51de82b2712f78a1247b722ba845b795d263。
直接读完整相关条款文本，并核看印刷24页不解耦公式原像。不是官方域附件认证。
区域2026年10月规则为保留官方PDF，SHA256 978d7d7179e3629f8a86fb2d770470e1700b67c4bb867123b07a2d8f480c3caf。

|项|依据与实现|
|---|---|
|结算周期|省§5.1，日清月结；热机按小时，具备条件的独立储能可15分钟，不由技术名称自动认定资格|
|价格|省§5.3.1/3：物理节点，每小时4个15分钟价格算术平均，不按电量加权；区域§3.4.4、§3.6.1.2相符|
|计量|省§7.2.5、§7.3.3实际计量上/下网MWh；不以dispatch MW×时长冒充实际计量。上网正、充电负，储能方向分单元|
|中长期|省§7.2.3、§7.3.1：Q×(合同价+日前节点价−参考点价)。主项和阻塞拆展示，但只计一次|
|省内代购不解耦|省§7.2.2（二）：合同计划电量×(代购价+日前节点价−参考价)，不使用进度系数。必须显式选择模式，不由本模块决定其真实已生效|
|热机DA差额|省§7.2.4：(Q_DA−Q_LT−Q_基数−Q_代购)×P_DA；煤/气核电基数不适用，须显式有来源0，非零拒绝|
|热机RT|省§7.2.5：(Q_实际计量−Q_DA)×P_RT|
|储能|省§7.3.1–3：合同/日前/实时分别对充放两个结算单元算；15分钟合同量为小时合同/4，参考点仍小时价，不能按实时电量占比分解|
|费用范围|储能返还分摊全部入放电单元；充电不承担输配电价和基金附加。本模块只算电能量项，不以0伪补这些月度账|
|结果时点|区域§3.6.2/3：核验后原则D+1正式结果，故障可D+2。旧typed工具保留available_at/asof、provisional/final，formal_data仅作数据算术通道，不是账单认证|

省§6.5明确：区域市场现货结算以区域规则方案及省内衔接文件为准。两份现有文本不能证明所选省级模式和每一资源当前适用，也没有提供一般煤气热机/储能“不参与日前”应如何重写结算的完整映射。R36拒绝does_not_participate，不用Q_DA=0冒充规则；省§7.4接受价格新能源的实际RT公式不能套在热机/储能上。待取得适用衔接文件后增加独立分支，而不是填零。

## 对旧模块的必要修正/补充
复用 gd_r14_settlement.py 的typed证据、方向、合约含阻塞、DA/RT、小时平均/合同等分实现，不复制一套基础算法。
旧generator返回的energy_subtotal只含LT+DA+RT，而DA已扣代购/基数量，不含它们收入。其原文件已声明not full bill，不是其已算三项算式错误；但不能将subtotal呈现为完整电能量收入。R36增加可核省内不解耦代购收入并将LT/代购主价与阻塞拆为不重计分项。原源不变。

不做跨省/网对网外送；GD_LOCAL:前缀只是显式调用方范围声明，不是认证。市场计划解耦依赖全系统及跨省实绩/进度系数，故拒绝该模式，不缩小公式分母。核电/新能源/用户侧等类别拒绝。所有必须数值包括已知零需typed来源；缺失拒绝，不把缺价变零。

## 运行与例
`python -B -m pytest -q -p no:cacheprovider test_r36.py`：16通过，0native。
热机合成小时：LT50MWh×(300+400−250)=22500；代购20×(280+400−260)=8400；DA100扣LT50/代购20得12000；实际110相对DA100×RT500=5000；总47900。旧三项39500，不含8400代购收入。
储能合成充放双账各±47500，净0但不合并删除两个账。季度合同200/4=50；错误51拒绝。负价合法，缺价不合法。
所有结果 formal_bill=null、payable=false。不构造实际客户账单、付款、月度补偿分摊或来源认证。
