{
  "input_sha256": "1c858ed1db866900c654ee5379402b08cb525d9b1dfa11e9b03fab740459508a",
  "backend": "pandapower Newton-Raphson",
  "backend_version": "3.5.6",
  "official_operational_acceptance": false,
  "balanced_positive_sequence_snapshot_only": true,
  "dispatch_optimization_performed": false,
  "HiGHS_calls": 0,
  "scope": "research_snapshot",
  "limitations": [
    "No AC OPF or automatic dispatch repair",
    "No dynamic/transient/voltage stability proof",
    "No N-1 screening unless each explicit contingency is separately submitted",
    "Not Guangdong official AC security approval"
  ],
  "status": "ac_snapshot_unsafe",
  "ac_converged": true,
  "ac_snapshot_safe": false,
  "max_original_network_residual_mva": 1.933460685894089e-11,
  "generators": [
    {
      "id": "C1",
      "bus": "30",
      "p_mw": 635.77042147358,
      "q_mvar": 104.98822643419497,
      "scheduled_p_mw": 636.0,
      "p_change_mw": -0.22957852642002763,
      "slack": true
    },
    {
      "id": "C2",
      "bus": "31",
      "p_mw": 698.3144595889985,
      "q_mvar": 150.0,
      "scheduled_p_mw": 698.3144595889985,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "C3",
      "bus": "37",
      "p_mw": 720.6036953118341,
      "q_mvar": -31.97945913194978,
      "scheduled_p_mw": 720.6036953118341,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "CCGT",
      "bus": "34",
      "p_mw": 385.4,
      "q_mvar": 134.65694140327636,
      "scheduled_p_mw": 385.4,
      "p_change_mw": 0.0,
      "slack": false
    },
    {
      "id": "GT",
      "bus": "35",
      "p_mw": 85.0,
      "q_mvar": 22.078320653763562,
      "scheduled_p_mw": 85.0,
      "p_change_mw": 0.0,
      "slack": false
    }
  ],
  "buses": [
    {
      "id": "0",
      "vm_pu": 1.075086838349742,
      "va_degree": -11.60238420708966
    },
    {
      "id": "1",
      "vm_pu": 1.0628739182716855,
      "va_degree": -12.344480630119124
    },
    {
      "id": "2",
      "vm_pu": 1.048422052656176,
      "va_degree": -14.782468048322851
    },
    {
      "id": "3",
      "vm_pu": 1.0327017304311434,
      "va_degree": -12.821411944092178
    },
    {
      "id": "4",
      "vm_pu": 1.0362618803526378,
      "va_degree": -10.248724694192385
    },
    {
      "id": "5",
      "vm_pu": 1.037222745454283,
      "va_degree": -9.52365554364254
    },
    {
      "id": "6",
      "vm_pu": 1.0344543014703995,
      "va_degree": -10.825941672388142
    },
    {
      "id": "7",
      "vm_pu": 1.0354140863054981,
      "va_degree": -11.126159109903469
    },
    {
      "id": "8",
      "vm_pu": 1.0742542016981889,
      "va_degree": -10.751549639253282
    },
    {
      "id": "9",
      "vm_pu": 1.0405674558395983,
      "va_degree": -8.428395744707299
    },
    {
      "id": "10",
      "vm_pu": 1.0388385521253032,
      "va_degree": -8.830781454043633
    },
    {
      "id": "11",
      "vm_pu": 1.0329508668742997,
      "va_degree": -9.256675569208303
    },
    {
      "id": "12",
      "vm_pu": 1.03761289387074,
      "va_degree": -9.607535329463069
    },
    {
      "id": "13",
      "vm_pu": 1.0338468803489906,
      "va_degree": -12.478534010137558
    },
    {
      "id": "14",
      "vm_pu": 1.0287612181112236,
      "va_degree": -18.092263279933185
    },
    {
      "id": "15",
      "vm_pu": 1.036463867852918,
      "va_degree": -19.52997959186255
    },
    {
      "id": "16",
      "vm_pu": 1.0430463069908644,
      "va_degree": -17.6922502258567
    },
    {
      "id": "17",
      "vm_pu": 1.0444510947003953,
      "va_degree": -16.832398238945974
    },
    {
      "id": "18",
      "vm_pu": 1.0121478303742688,
      "va_degree": -23.941678819461718
    },
    {
      "id": "19",
      "vm_pu": 0.9404888663930808,
      "va_degree": -27.601695489276224
    },
    {
      "id": "20",
      "vm_pu": 1.0433965885369758,
      "va_degree": -19.138819533607112
    },
    {
      "id": "21",
      "vm_pu": 1.0581968645010362,
      "va_degree": -17.51944723192297
    },
    {
      "id": "22",
      "vm_pu": 1.0541571967281749,
      "va_degree": -18.281128163544775
    },
    {
      "id": "23",
      "vm_pu": 1.0422365587066076,
      "va_degree": -19.8492653507177
    },
    {
      "id": "24",
      "vm_pu": 1.062587273592947,
      "va_degree": -12.407493762989173
    },
    {
      "id": "25",
      "vm_pu": 1.0617703771010423,
      "va_degree": -13.17097335625828
    },
    {
      "id": "26",
      "vm_pu": 1.0494555906485892,
      "va_degree": -15.946473094160831
    },
    {
      "id": "27",
      "vm_pu": 1.0599281972712715,
      "va_degree": -8.51556119076665
    },
    {
      "id": "28",
      "vm_pu": 1.057389873165857,
      "va_degree": -6.015878226034123
    },
    {
      "id": "29",
      "vm_pu": 1.035685961520047,
      "va_degree": -9.514971053424265
    },
    {
      "id": "30",
      "vm_pu": 0.982,
      "va_degree": 0.0
    },
    {
      "id": "31",
      "vm_pu": 0.9924850760331702,
      "va_degree": -0.10844889206238209
    },
    {
      "id": "32",
      "vm_pu": 0.9459325517516529,
      "va_degree": -23.941678819461718
    },
    {
      "id": "33",
      "vm_pu": 0.9320999666928451,
      "va_degree": -27.601695489276224
    },
    {
      "id": "34",
      "vm_pu": 1.0494,
      "va_degree": -14.603536639910924
    },
    {
      "id": "35",
      "vm_pu": 1.06,
      "va_degree": -17.101211557000408
    },
    {
      "id": "36",
      "vm_pu": 1.0369524870567532,
      "va_degree": -10.286242984592786
    },
    {
      "id": "37",
      "vm_pu": 1.0264999999999997,
      "va_degree": 0.0919045980644166
    },
    {
      "id": "38",
      "vm_pu": 1.0699316028876853,
      "va_degree": -10.3513613510414
    }
  ],
  "branches": [
    {
      "id": "B0",
      "from_p_mw": 38.470200372062315,
      "from_q_mvar": -11.474786817082821,
      "to_p_mw": -38.40008696886289,
      "to_q_mvar": -67.54626684612624,
      "from_mva": 40.14507502999741,
      "to_mva": 77.6985511065961,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B1",
      "from_p_mw": -99.36447305856292,
      "from_q_mvar": -16.10233257577805,
      "to_p_mw": 99.4563162979037,
      "to_q_mvar": -67.87278687260515,
      "from_mva": 100.66073524759712,
      "to_mva": 120.40877895487,
      "rate_mva": 1000.0,
      "status": 1
    },
    {
      "id": "B2",
      "from_p_mw": 320.874381806106,
      "from_q_mvar": 66.25213161641645,
      "to_p_mw": -319.6144773461994,
      "to_q_mvar": -80.28137913493129,
      "from_mva": 327.6426618179776,
      "to_mva": 329.5428863821685,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B3",
      "from_p_mw": 10.425720334592068,
      "from_q_mvar": -13.182285086849566,
      "to_p_mw": -10.417475839346187,
      "to_q_mvar": -3.2967725268967665,
      "from_mva": 16.806792811423094,
      "to_mva": 10.92668805985889,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B4",
      "from_p_mw": -168.41418414887286,
      "from_q_mvar": 78.46596956083889,
      "to_p_mw": 168.8467869439133,
      "to_q_mvar": -95.35181377615065,
      "from_mva": 185.79624808282043,
      "to_mva": 193.9103036243432,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B5",
      "from_p_mw": 295.510826592073,
      "from_q_mvar": 0.38049403444295304,
      "to_p_mw": -294.6354429820143,
      "to_q_mvar": -13.208125436622359,
      "from_mva": 295.5110715503574,
      "to_mva": 294.93134597522413,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B6",
      "from_p_mw": -375.0811687555234,
      "from_q_mvar": -4.009934240754408,
      "to_p_mw": 376.1365788711409,
      "to_q_mvar": 6.53500559881567,
      "from_mva": 375.10260293368344,
      "to_mva": 376.19334425673,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B7",
      "from_p_mw": -49.895999005726416,
      "from_q_mvar": -13.294232123881198,
      "to_p_mw": 49.91493781080463,
      "to_q_mvar": -1.1553871952840775,
      "from_mva": 51.636685840040954,
      "to_mva": 49.92830796479608,
      "rate_mva": 500.000000000003,
      "status": 1
    },
    {
      "id": "B8",
      "from_p_mw": -522.7327200847365,
      "from_q_mvar": 2.8936597642283575,
      "to_p_mw": 523.2416918503699,
      "to_q_mvar": -0.9418100781471199,
      "from_mva": 522.740729151669,
      "to_mva": 523.2425394562838,
      "rate_mva": 1200.0,
      "status": 1
    },
    {
      "id": "B9",
      "from_p_mw": 146.59614121360232,
      "from_q_mvar": -9.428665363025805,
      "to_p_mw": -146.43602263976362,
      "to_q_mvar": -4.166571692400274,
      "from_mva": 146.89904134896986,
      "to_mva": 146.4952867713541,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B10",
      "from_p_mw": 266.15856621526854,
      "from_q_mvar": 10.7876806661323,
      "to_p_mw": -265.76189695954906,
      "to_q_mvar": -16.829904744280665,
      "from_mva": 266.37709440550987,
      "to_mva": 266.29425748453446,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B11",
      "from_p_mw": -159.40236703923085,
      "from_q_mvar": -13.341756465288354,
      "to_p_mw": 159.56791813949005,
      "to_q_mvar": 0.3144793374081332,
      "from_mva": 159.95973581901396,
      "to_mva": 159.56822802997047,
      "rate_mva": 480.00000000000125,
      "status": 1
    },
    {
      "id": "B12",
      "from_p_mw": 119.25454985188253,
      "from_q_mvar": -35.80746547404228,
      "to_p_mw": -119.19764890956097,
      "to_q_mvar": 28.10733198613211,
      "from_mva": 124.51434553516259,
      "to_mva": 122.46673677756587,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B13",
      "from_p_mw": -26.94123390910732,
      "from_q_mvar": -129.40527653864294,
      "to_p_mw": 27.211762245754358,
      "to_q_mvar": 91.33441334889325,
      "from_mva": 132.18001240954658,
      "to_mva": 95.30191533387958,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B14",
      "from_p_mw": -31.31399140008797,
      "from_q_mvar": -49.30234232141872,
      "to_p_mw": 31.325933364764243,
      "to_q_mvar": -88.32565204511397,
      "from_mva": 58.406224118523006,
      "to_mva": 93.71624677913748,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B15",
      "from_p_mw": 178.9504516183843,
      "from_q_mvar": 21.864824099020154,
      "to_p_mw": -178.82969031243616,
      "to_q_mvar": -28.447006740742065,
      "from_mva": 180.28126543627542,
      "to_mva": 181.07813321809357,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B16",
      "from_p_mw": 519.3640079706158,
      "from_q_mvar": 24.555623647506206,
      "to_p_mw": -518.364539196564,
      "to_q_mvar": -21.682424409739507,
      "from_mva": 519.9441810694874,
      "to_mva": 518.8178129408725,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B17",
      "from_p_mw": 532.3924194444942,
      "from_q_mvar": -4.695197215511388,
      "to_p_mw": -530.0228597394464,
      "to_q_mvar": 12.803613546045694,
      "from_mva": 532.4131226396047,
      "to_mva": 530.1774838355713,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B18",
      "from_p_mw": 480.10792192864267,
      "from_q_mvar": -11.648226350761817,
      "to_p_mw": -476.2250262644514,
      "to_q_mvar": 19.53113175593177,
      "from_mva": 480.2492039303743,
      "to_mva": 476.6253672941097,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B19",
      "from_p_mw": 274.3627483219544,
      "from_q_mvar": -116.04653339718385,
      "to_p_mw": -273.6252692423419,
      "to_q_mvar": 105.51530288080582,
      "from_mva": 297.8954776096472,
      "to_mva": 293.2648412441769,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B20",
      "from_p_mw": -392.6489704389709,
      "from_q_mvar": -46.73494704997391,
      "to_p_mw": 393.66376359603464,
      "to_q_mvar": 45.1289354094305,
      "from_mva": 395.4204967658451,
      "to_mva": 396.2420719456519,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B21",
      "from_p_mw": 422.8912741602456,
      "from_q_mvar": 94.15699796100904,
      "to_p_mw": -420.0458610470399,
      "to_q_mvar": -91.37877445823773,
      "from_mva": 433.24654646737287,
      "to_mva": 429.87045235075027,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B22",
      "from_p_mw": -57.62948654544403,
      "from_q_mvar": -63.310309490769725,
      "to_p_mw": 57.67255798251647,
      "to_q_mvar": 36.481363502499505,
      "from_mva": 85.61164060633672,
      "to_mva": 68.24231698329291,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B23",
      "from_p_mw": 96.63704824517475,
      "from_q_mvar": -109.69186358201175,
      "to_p_mw": -96.57956740679204,
      "to_q_mvar": 103.47657113174232,
      "from_mva": 146.18831700801164,
      "to_mva": 141.54509392298135,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B24",
      "from_p_mw": -199.31649455909186,
      "from_q_mvar": -6.533150955435072,
      "to_p_mw": 199.5721069161816,
      "to_q_mvar": -4.841875082206372,
      "from_mva": 199.4235368875274,
      "to_mva": 199.63083332310046,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B25",
      "from_p_mw": -194.3472690369425,
      "from_q_mvar": -38.59578445399941,
      "to_p_mw": 194.8039185346601,
      "to_q_mvar": 9.468749086924879,
      "from_mva": 198.14261419426487,
      "to_mva": 195.03390445184047,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B26",
      "from_p_mw": -228.24907139668363,
      "from_q_mvar": -108.07369577486918,
      "to_p_mw": 228.69698848758676,
      "to_q_mvar": 87.58878326341943,
      "from_mva": 252.5421990715361,
      "to_mva": 244.89611572431616,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B27",
      "from_p_mw": 156.70301151241352,
      "from_q_mvar": 25.426027064019753,
      "to_p_mw": -156.56458407812394,
      "to_q_mvar": -43.80357655033736,
      "from_mva": 158.75237531867003,
      "to_mva": 162.57681970735314,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B28",
      "from_p_mw": 87.88694082075499,
      "from_q_mvar": 11.496792922955672,
      "to_p_mw": -87.714309553041,
      "to_q_mvar": -48.41534152806179,
      "from_mva": 88.63571861469964,
      "to_mva": 100.18904828196325,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B29",
      "from_p_mw": -84.96567972480004,
      "from_q_mvar": -20.21129768289731,
      "to_p_mw": 84.9999999999998,
      "to_q_mvar": 22.07832065376434,
      "from_mva": 87.33649457771926,
      "to_mva": 87.82056845005276,
      "rate_mva": 900.0000000000031,
      "status": 1
    },
    {
      "id": "B30",
      "from_p_mw": 46.384722123724195,
      "from_q_mvar": -31.575292266017406,
      "to_p_mw": -46.32367211044687,
      "to_q_mvar": -27.71717982865825,
      "from_mva": 56.111866197619264,
      "to_mva": 53.98263290587421,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B31",
      "from_p_mw": 372.9857581421612,
      "from_q_mvar": 48.81263211426084,
      "to_p_mw": -371.20989784432743,
      "to_q_mvar": -56.866085164791315,
      "from_mva": 376.1662515840635,
      "to_mva": 375.5403305898919,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B32",
      "from_p_mw": -190.0530043622786,
      "from_q_mvar": -14.777504282134288,
      "to_p_mw": 191.4632340809541,
      "to_q_mvar": -57.48104137897679,
      "from_mva": 190.626648451723,
      "to_mva": 199.905578018098,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B33",
      "from_p_mw": -219.9588780006028,
      "from_q_mvar": -16.511807986414613,
      "to_p_mw": 222.49214349216663,
      "to_q_mvar": -71.23851502547546,
      "from_mva": 220.5777591106236,
      "to_mva": 233.6186635069505,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B34",
      "from_p_mw": -318.66622352412,
      "from_q_mvar": 40.4383107545572,
      "to_p_mw": 319.9685926931535,
      "to_q_mvar": -54.298267037031735,
      "from_mva": 321.2217598354859,
      "to_mva": 324.54306665412213,
      "rate_mva": 600.0,
      "status": 1
    },
    {
      "id": "B35",
      "from_p_mw": -292.900015171833,
      "from_q_mvar": 14.476420316556954,
      "to_p_mw": 292.9000151718329,
      "to_q_mvar": 2.35410683159108e-13,
      "from_mva": 293.2575414765009,
      "to_mva": 292.9000151718329,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B36",
      "from_p_mw": -629.9978910264138,
      "from_q_mvar": 3.495885877290756,
      "to_p_mw": 629.9978910264136,
      "to_q_mvar": 102.10196121061163,
      "from_mva": 630.007590363637,
      "to_mva": 638.2179511583658,
      "rate_mva": 1800.0,
      "status": 1
    },
    {
      "id": "B37",
      "from_p_mw": -698.3144595889978,
      "from_q_mvar": -46.42044774653119,
      "to_p_mw": 698.3144595889979,
      "to_q_mvar": 149.99999999999957,
      "from_mva": 699.8556582896665,
      "to_mva": 714.2430149963485,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B38",
      "from_p_mw": -19.244537620777383,
      "from_q_mvar": -27.663963016217867,
      "to_p_mw": 19.26177217294765,
      "to_q_mvar": 28.132527403349012,
      "from_mva": 33.69936316905983,
      "to_mva": 34.094793815811876,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B39",
      "from_p_mw": 14.041144624777404,
      "from_q_mvar": -26.01699637979818,
      "to_p_mw": -14.027880247933695,
      "to_q_mvar": 26.377621625236547,
      "from_mva": 29.564131020551695,
      "to_mva": 29.87574847354481,
      "rate_mva": 500.0,
      "status": 1
    },
    {
      "id": "B40",
      "from_p_mw": 420.04586104704316,
      "from_q_mvar": 91.3787744582363,
      "to_p_mw": -418.62713983433383,
      "to_q_mvar": -63.40969912196345,
      "from_mva": 429.8704523507531,
      "to_mva": 423.40225808161773,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B41",
      "from_p_mw": 2.550433491502364e-13,
      "from_q_mvar": 1.4605144410912355e-12,
      "to_p_mw": 0.0,
      "to_q_mvar": 0.0,
      "from_mva": 1.4826157771256225e-12,
      "to_mva": 0.0,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B42",
      "from_p_mw": 3.0961858958266957e-13,
      "from_q_mvar": 5.922030548426446e-13,
      "to_p_mw": 2.800638902477453e-13,
      "to_q_mvar": -8.93777645614781e-13,
      "from_mva": 6.68257532078855e-13,
      "to_mva": 9.366292022040536e-13,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B43",
      "from_p_mw": -385.39999999999947,
      "from_q_mvar": -113.01481032742527,
      "to_p_mw": 385.4000000000002,
      "to_q_mvar": 134.65694140327474,
      "from_mva": 401.6285688958686,
      "to_mva": 408.2470475926129,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B44",
      "from_p_mw": -171.3428393438787,
      "from_q_mvar": 6.346493398228305,
      "to_p_mw": 171.50697279383294,
      "to_q_mvar": -1.6368700328087204e-12,
      "from_mva": 171.46033527575986,
      "to_mva": 171.50697279383294,
      "rate_mva": 900.0,
      "status": 1
    },
    {
      "id": "B45",
      "from_p_mw": -716.6534911891536,
      "from_q_mvar": 109.00843952421582,
      "to_p_mw": 720.6036953118338,
      "to_q_mvar": -31.979459131948317,
      "from_mva": 724.8965900879289,
      "to_mva": 721.3129497682972,
      "rate_mva": 1200.0,
      "status": 1
    }
  ],
  "violations": [
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "value": 1.075086838349742,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "1",
      "value": 1.0628739182716855,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "value": 1.0742542016981889,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "24",
      "value": 1.062587273592947,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "25",
      "value": 1.0617703771010423,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "value": 0.9320999666928451,
      "lower": 0.94,
      "upper": 1.06
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "38",
      "value": 1.0699316028876853,
      "lower": 0.94,
      "upper": 1.06
    }
  ],
  "feedback": [
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "0",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "1",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "8",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "24",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "25",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "33",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    },
    {
      "kind": "BUS_VOLTAGE_LIMIT",
      "element": "38",
      "action": "Return explicit violation to dispatch/input owner; no automatic constraint relaxation or setpoint rewrite"
    }
  ],
  "input_unchanged": true
}