> **历史报告：2026-11-05 版本。** 以下原始结论、指纹和测试数量保留，只适用于文中源版本；不证明当前新增多日、因果预测、成本口径或界面版本已通过验收。当前流程见 README 与连续出清快速上手，当前验收须绑定新的源码指纹。

# IEEE39 市场模拟严格复核与修订

日期：2026-11-05。对象：`stardustwlshen/spot_market_ieee39` 已发布 main `abd1cb7fc8ddb53e37c16bd1e4d3a7234f298be0`，原始树 `d91869412548743db373ba5aada1e590d952fe37`。

本次工作在独立本地候选副本完成。原始树已精确核对；未推送、未改远端 main。程序包是待审阅候选版，不冒充已发布版本。

## 结论摘要

本轮不仅检查测试是否通过，还独立验证 DA SCUC → 正式 SCED → ID 更新/失败回退 → RT 首段执行 → 实际库存 → 两部制结算之间的因果关系。已修正真实模型与衔接缺陷，并补充输入、输出与界面证据保护。不能据此宣称模型在所有配置下无缺陷、所有运行都无备用缺额，或节点价就是非凸整数优化的全局边际价。

最终同版全套及完整日验证状态见 `最终验收结果.json`。测试失败、中间修复及原始反例日志保留，未用旧版通过结果替代最终版本。

## 最终回归结果

最终冻结源指纹：`ce5c922decd40ce693810185bafe35d549ef2753feaf25b0206421eab2263f3b`，261个源/配置/测试文件，运行后逐项未变。全套收集2,587项，**2,552通过、0失败、35跳过**，1,047.05秒，退出码0。跳过包括34个需特定未分发历史档案的检查和1个夹具未启用储能备用的微扰路径；未把跳过算通过。另以本轮真实新档完成独立页面、阶段输出和贯穿核对。

首轮保留记录为2,497通过、3失败、35跳过。三个原因是未知时域页面容错、2小时合成测试旧结算断言和共享安装Streamlit开发模式环境；均已修正或按正确环境重验。合并阶段测试曾因辅助测试文件改名发生两处import错误，已改正并纳入最终全套。最终测试与真实丰水完整日使用同一冻结源，不取代存在备用不足的枯水结果。

## 主要已修缺陷

1. **火电启停互斥**：零最小停机时间等合法配置曾允许同时启动和停机，借用启停爬坡放宽。真实反例在线50 MW、15分钟爬坡15 MW却出到100 MW。补充独立 `v+w≤1` 后正确限制65 MW，覆盖上下爬坡和不同启动费用模型。
2. **结算时段与实际量**：重排合法RT记录曾凭空制造8,625元偏差收入而资金残差仍为0。现代记录现在必须整数、唯一、连续、有序且与实际首态时间一致；不自动排序掩盖错配。利润另行核对真实执行首段量及现金公式。完整节点/主体、量价维度、有限性也在入口验证。
3. **逐资源ID价值回退**：一个资源缺失/无效库存对偶曾丢弃其他资源完好ID价值，甚至TypeError。现仅该资源整包回退日前，并保留原因；DA严格提取不变。
4. **显式储能LP研究对照**：原SCUC分数充放状态被固定成1/1，制造SCED不可行。现在保留明确放松域的分数状态，辅助定价只承认模型构建时的放松标记；真实整数仍严格。此非物理对照允许DA独立研究，不进入实际滚动执行链。
5. **时间网格**：合法48×30分钟原被标成15分钟，首小时均价也多平均一小时。统一以冻结dt驱动时间、MWh和小时统计；生产准备须完整24小时。短低层模型仍能测试，但不能冒充完整日结算。`dt_h`是实际运算依据，部分模式说明性interval字段不会自动同步。
6. **输入与边界**：拒绝负数/小数/布尔/字符串发布提前量；拒绝颠倒或非有限清算限价；空常规机组组不再max崩溃；风电profile拼写不再静默变光伏；布尔上传量不再变1 MW。报价上下界与清算上下界仍各自独立。
7. **零负荷报告**：未定义负荷加权价及零电量类型均价保存为JSON null，CLI/离线报告显示未知，不凭空报0元，也不输出NaN。
8. **结算档案与可选文件**：明细→主体→类型唯一性和金额一致性有独立校验；非数值不继续当金额计算；可选利润/文件索引损坏局部降级，不让整个页面崩溃。未知证据不标“通过”。
9. **备用验收语义**：原离线验收把“备用公式自洽”混同“备用需求零缺额”，造成缺额运行仍打印验收通过。现分开完成、证据完整、公式/政策合规、ID回退与零备用缺额；严格验收包含DA、实际RT及RT前瞻备用缺额。重叠前瞻窗口不累计成实际缺额电量。

## 主要阶段展示

保持三个主要板块：**日前／日内·实时滚动／最终结果**。

- 日前：SCUC预计划、正式SCED中标量、辅助定价分别可看；后两者价格来源明确。
- 日内：每个成功/失败轮可选，所有轮失败时也不隐藏。新运行保存每轮真实阶段、求解质量、发布时点、储能/抽蓄/水电库存和交接来源。失败不显示旧计划冒充本轮。
- 实时：逐窗口各阶段可选，正式SCED首段才是执行，未来段是前瞻计划。辅助数量和ID数量不执行、不结算。
- 最终：按真实已执行范围对比、结算、利润、约束风险与求解质量；软日末目标偏差、应急松弛和备用缺额分开。
- 运行中：ID进度与阶段证据可见，但不增加RT执行段数、不提前标结算完成。

旧存档缺少的中间阶段继续标“未记录”，不从最终计划反推。新档案增加ID原始求解信息与阶段快照。最终完整日DA、24轮ID和96轮RT各自三阶段均真实落盘；每类ID阶段合计18,000行机组数据、3,600条SOC、1,200条抽蓄和1,200条水电库存，正式/辅助阶段各有46,800条节点价格。指示价/SOC以及RT首段选价与导出CSV逐点核对一致。AGC按冻结配置关闭，不伪造该阶段。本轮页面验证使用Streamlit AppTest；不是浏览器像素/跨平台/真实下载交互认证。

## 数学与价格的独立证据

- 双向网络瓶颈验证节点价10/700与700/10元/MWh、线路影子价690元/MWh。
- 正式固定整数SCED与辅助定价LP分别做负荷微扰，以各自目标和对偶比较；15/30/60分钟验证dt缩放。
- 真实微型全链路：来源开关改变RT首段与实际库存，ID故障回退后能恢复；未执行RT尾部、ID计划或MIP预计划被篡改时不影响结算。
- 实际ID库存价值33个双侧微扰点：水电11/11、抽蓄11/11平滑吻合；电池8/11吻合，另3点为LP折点。选中对偶落在有效单侧/次梯度范围，不能要求所有折点具有唯一双侧导数。
- 原main四组完整日各复核480条状态、480条价值来源、1824条付款。独立冻结网络重建的阻塞盈余残差小于7.1e-10元；原始精度到CSV付款误差小于5e-5元。这些是基线证据，不是最终候选替代验收。

## 完整日观察与必须保留的风险

- 原main丰水ID关/开和枯水ID关均完整96段，实际备用、线路缺额为0。枯水ID关有PS1计划软日末偏差5.952381万m³、优化罚项57,142.857元，不是市场结算付款。
- 原main枯水ID开：22轮ID成功、2轮物理失败后正确回退；实际备用缺11.753366 MW、2.938341 MWh。软PS1日末偏差37.375893万m³。不能把原验收“通过”解释为无缺额。
- **冻结核心修订枯水ID开**：96段、24轮ID有解；实际备用仍缺5段、33.549065 MWh，最大43.400415 MW；无DA/RT线路越限。PS1软末态偏差17.857143万m³，ES1偏差0.234849 MWh。这些是系统输入/规则下真实出现的不足，没有通过降低需求、隐藏松弛或改阈值消除。
- 核心修订DA gap0.1387%、RT最大0.9217%，满足各自1%目标。ID目标另设0.5%、60秒，04:00/05:00限时可行解约2.922%/0.936%，未达目标。其状态为“可行但未达精度”，不是不可行回退。即使ID按1%，04:00仍超差。
- **最终同版丰水ID开**：547.59秒，96段RT、24轮ID，261个冻结源文件前后不变。严格验收通过，实际/前瞻备用缺额均0；DA gap0.7679%、ID最高0.49923%、RT最高0.93858%，121个MIP窗口均达各自目标。PS1计划软日末偏差仍为0.15507759万m³（1.48874488 MWh，优化罚项1,488.74488元），不声称日末零偏差。核心修订枯水与最终树间变更清单另附，不混同来源版本。

## ID限时问题与可行改进路线

04/05轮分别还需解20/19小时，约23,208/22,048变量、27,852/26,460约束、1,440/1,368个预处理前自由整数，且电池、抽蓄和水电硬终态绑定。ID仅60秒、0.5%，比DA600秒、1%更苛刻。不能没有受控实验就断言某一约束是唯一瓶颈。

优先建议：保存原始界与节点日志；用固定04/05输入做少量隔离单轮基准；证明等价后固定已锁u对应v/w、测试等价界收紧；先修复可行性再将前轮计划作为MIP start。既有通用LP启发式热启动不能盲开并宣称有效。

延长时限是延迟政策选择，也不保证必达gap。放宽gap、缩短ID窗口、加小时抽蓄锁、取消互斥/终态会改变精度或可行域，不是无损提速。本轮没有擅改这些设置。原核心ID精确best_bound未落盘，报告只标注可从舍入值推算的区间，不补造原始求解证据；最终新输出补存ID求解信息。

## 价值法和终态的解释边界

当前DA/ID仍有硬终态，RT默认软日末目标；价值法的参考与库存对偶确实进入模型并能改变实际动作。它不是完整未来价值函数，没有跨日残值，LP折点还可能只有次梯度。删除三资产终态的真实反例会让库存从2耗至0。因此“价值在工作”不等于可以直接删除全部首尾约束；若要改成跨日价值策略，需要独立设计及验证，本轮未改。

## 已知建模范围

无损DC PTDF不是AC电压/无功/损耗或N−1认证；简化备用并非完整激活轨迹/网络可交付性保证；水电为聚合机组、固定耗水率模型；固定整数LP边际价不等于非凸全局整数问题的导数。gap是含罚项目标的上下界间隙，不是节点价误差百分比，也不能代替物理风险检查。
